    -14.7552708569,          !- G-Function Ln(T/Ts) Value 5
    -00.4080805340,          !- G-Function G Value 5
    -14.6162648378,          !- G-Function Ln(T/Ts) Value 6
    -00.3803213043,          !- G-Function G Value 6
    -14.4772588188,          !- G-Function Ln(T/Ts) Value 7
    -00.3517830435,          !- G-Function G Value 7
    -14.3382527997,          !- G-Function Ln(T/Ts) Value 8
    -00.3224350384,          !- G-Function G Value 8
    -14.1992467807,          !- G-Function Ln(T/Ts) Value 9
    -00.2922463866,          !- G-Function G Value 9
    -14.0602407616,          !- G-Function Ln(T/Ts) Value 10
    -00.2611755690,          !- G-Function G Value 10
    -13.9212347426,          !- G-Function Ln(T/Ts) Value 11
    -00.2291605856,          !- G-Function G Value 11
    -13.7822287236,          !- G-Function Ln(T/Ts) Value 12
    -00.1961107266,          !- G-Function G Value 12
    -13.6432227045,          !- G-Function Ln(T/Ts) Value 13
    -00.1619014824,          !- G-Function G Value 13
    -13.5042166855,          !- G-Function Ln(T/Ts) Value 14
    -00.1263739166,          !- G-Function G Value 14
    -13.3652106664,          !- G-Function Ln(T/Ts) Value 15
    -00.0893391197,          !- G-Function G Value 15
    -13.2262046474,          !- G-Function Ln(T/Ts) Value 16
    -00.0505873604,          !- G-Function G Value 16
    -13.0871986284,          !- G-Function Ln(T/Ts) Value 17
    -00.0099005973,          !- G-Function G Value 17
    -12.9481926093,          !- G-Function Ln(T/Ts) Value 18
    00.0329335889,           !- G-Function G Value 18
    -12.8091865903,          !- G-Function Ln(T/Ts) Value 19
    00.0781086530,           !- G-Function G Value 19
    -12.6701805712,          !- G-Function Ln(T/Ts) Value 20
    00.1257879163,           !- G-Function G Value 20
    -12.5311745522,          !- G-Function Ln(T/Ts) Value 21
    00.1760964220,           !- G-Function G Value 21
    -12.3921685332,          !- G-Function Ln(T/Ts) Value 22
    00.2291159155,           !- G-Function G Value 22
    -12.2531625141,          !- G-Function Ln(T/Ts) Value 23
    00.2848825110,           !- G-Function G Value 23
    -12.1141564951,          !- G-Function Ln(T/Ts) Value 24
    00.3433863898,           !- G-Function G Value 24
    -11.9751504760,          !- G-Function Ln(T/Ts) Value 25
    00.4045729402,           !- G-Function G Value 25
    -11.8361444570,          !- G-Function Ln(T/Ts) Value 26
    00.4683449676,           !- G-Function G Value 26
    -11.6971384379,          !- G-Function Ln(T/Ts) Value 27
    00.5345658297,           !- G-Function G Value 27
    -11.5581324189,          !- G-Function Ln(T/Ts) Value 28
    00.6030635022,           !- G-Function G Value 28
    -11.4191263999,          !- G-Function Ln(T/Ts) Value 29
    00.6736356125,           !- G-Function G Value 29
    -11.2801203808,          !- G-Function Ln(T/Ts) Value 30
    00.7460554285,           !- G-Function G Value 30
    -11.1411143618,          !- G-Function Ln(T/Ts) Value 31
    00.8200786775,           !- G-Function G Value 31
    -11.0021083427,          !- G-Function Ln(T/Ts) Value 32
    00.8954509559,           !- G-Function G Value 32
    -10.8631023237,          !- G-Function Ln(T/Ts) Value 33
    00.9719153866,           !- G-Function G Value 33
    -10.7240963047,          !- G-Function Ln(T/Ts) Value 34
    01.0492201200,           !- G-Function G Value 34
    -10.5850902856,          !- G-Function Ln(T/Ts) Value 35
    01.1271252565,           !- G-Function G Value 35
    -10.4460842666,          !- G-Function Ln(T/Ts) Value 36
    01.2054088077,           !- G-Function G Value 36
    -10.3070782475,          !- G-Function Ln(T/Ts) Value 37
    01.2838713884,           !- G-Function G Value 37
    -10.1680722285,          !- G-Function Ln(T/Ts) Value 38
    01.3623394508,           !- G-Function G Value 38
    -10.0290662095,          !- G-Function Ln(T/Ts) Value 39
    01.4406669986,           !- G-Function G Value 39
    -09.8900601904,          !- G-Function Ln(T/Ts) Value 40
    01.5187358511,           !- G-Function G Value 40
    -09.7510541714,          !- G-Function Ln(T/Ts) Value 41
    01.5964546376,           !- G-Function G Value 41
    -09.6120481523,          !- G-Function Ln(T/Ts) Value 42
    01.6737567802,           !- G-Function G Value 42
    -09.4730421333,          !- G-Function Ln(T/Ts) Value 43
    01.7505977658,           !- G-Function G Value 43
    -09.3340361142,          !- G-Function Ln(T/Ts) Value 44
    01.8269520086,           !- G-Function G Value 44
    -09.1950300952,          !- G-Function Ln(T/Ts) Value 45
    01.9028095780,           !- G-Function G Value 45
    -09.0560240762,          !- G-Function Ln(T/Ts) Value 46
    01.9781730128,           !- G-Function G Value 46
    -08.9170180571,          !- G-Function Ln(T/Ts) Value 47
    02.0530543854,           !- G-Function G Value 47
    -08.7780120381,          !- G-Function Ln(T/Ts) Value 48
    02.1274727149,           !- G-Function G Value 48
    -08.6390060190,          !- G-Function Ln(T/Ts) Value 49
    02.2014517779,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3467848129,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.6907848129,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    02.9865293799,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3377413491,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6685022982,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1669700331,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.9455877155,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.7485534410,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.7639904081,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.4592257729,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    10.9471401763,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    13.4734656427,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    15.5657063572,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    21.4006964765,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    27.9281967963,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    29.9096513231,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    31.8033502505,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    33.6910409869,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    35.2290195878,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    36.5616611778,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    37.7412429220,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    38.7447213565,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    39.4944687648,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    40.3479390082,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    40.9274227924,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    41.2090369681,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    41.6797027986;           !- G-Function G Value 76
 
##enddef
##def Helena_average_rock[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    90,                      !- Number of Bore Holes
    88.078,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    2.423,                   !- Ground Thermal Conductivity {W/m-K}
    2343000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    7.222,                   !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -14.8373760663,          !- G-Function Ln(T/Ts) Value 1
    -01.4231832875,          !- G-Function G Value 1
    -14.7080418609,          !- G-Function Ln(T/Ts) Value 2
    -01.3569928416,          !- G-Function G Value 2
    -14.5787076554,          !- G-Function Ln(T/Ts) Value 3
    -01.2900539715,          !- G-Function G Value 3
    -14.4493734500,          !- G-Function Ln(T/Ts) Value 4
    -01.2218722313,          !- G-Function G Value 4
    -14.3200392446,          !- G-Function Ln(T/Ts) Value 5
    -01.1521741631,          !- G-Function G Value 5
    -14.1907050391,          !- G-Function Ln(T/Ts) Value 6
    -01.0808025554,          !- G-Function G Value 6
    -14.0613708337,          !- G-Function Ln(T/Ts) Value 7
    -01.0076720069,          !- G-Function G Value 7
    -13.9320366283,          !- G-Function Ln(T/Ts) Value 8
    -00.9327463646,          !- G-Function G Value 8
    -13.8027024228,          !- G-Function Ln(T/Ts) Value 9
    -00.8560258672,          !- G-Function G Value 9
    -13.6733682174,          !- G-Function Ln(T/Ts) Value 10
    -00.7775393665,          !- G-Function G Value 10
    -13.5440340120,          !- G-Function Ln(T/Ts) Value 11
    -00.6973396642,          !- G-Function G Value 11
    -13.4146998065,          !- G-Function Ln(T/Ts) Value 12
    -00.6155010200,          !- G-Function G Value 12
    -13.2853656011,          !- G-Function Ln(T/Ts) Value 13
    -00.5321182143,          !- G-Function G Value 13
    -13.1560313957,          !- G-Function Ln(T/Ts) Value 14
    -00.4473066026,          !- G-Function G Value 14
    -13.0266971902,          !- G-Function Ln(T/Ts) Value 15
    -00.3612025570,          !- G-Function G Value 15
    -12.8973629848,          !- G-Function Ln(T/Ts) Value 16
    -00.2739636863,          !- G-Function G Value 16
    -12.7680287794,          !- G-Function Ln(T/Ts) Value 17
    -00.1857682840,          !- G-Function G Value 17
    -12.6386945739,          !- G-Function Ln(T/Ts) Value 18
    -00.0968135975,          !- G-Function G Value 18
    -12.5093603685,          !- G-Function Ln(T/Ts) Value 19
    -00.0073127022,          !- G-Function G Value 19
    -12.3800261631,          !- G-Function Ln(T/Ts) Value 20
    00.0825100174,           !- G-Function G Value 20
    -12.2506919576,          !- G-Function Ln(T/Ts) Value 21
    00.1724245729,           !- G-Function G Value 21
    -12.1213577522,          !- G-Function Ln(T/Ts) Value 22
    00.2622018928,           !- G-Function G Value 22
    -11.9920235467,          !- G-Function Ln(T/Ts) Value 23
    00.3516206776,           !- G-Function G Value 23
    -11.8626893413,          !- G-Function Ln(T/Ts) Value 24
    00.4404740650,           !- G-Function G Value 24
    -11.7333551359,          !- G-Function Ln(T/Ts) Value 25
    00.5285756042,           !- G-Function G Value 25
    -11.6040209304,          !- G-Function Ln(T/Ts) Value 26
    00.6157641126,           !- G-Function G Value 26
    -11.4746867250,          !- G-Function Ln(T/Ts) Value 27
    00.7019071121,           !- G-Function G Value 27
    -11.3453525196,          !- G-Function Ln(T/Ts) Value 28
    00.7869026849,           !- G-Function G Value 28
    -11.2160183141,          !- G-Function Ln(T/Ts) Value 29
    00.8706797395,           !- G-Function G Value 29
    -11.0866841087,          !- G-Function Ln(T/Ts) Value 30
    00.9531968178,           !- G-Function G Value 30
    -10.9573499033,          !- G-Function Ln(T/Ts) Value 31
    01.0344396858,           !- G-Function G Value 31
    -10.8280156978,          !- G-Function Ln(T/Ts) Value 32
    01.1144180189,           !- G-Function G Value 32
    -10.6986814924,          !- G-Function Ln(T/Ts) Value 33
    01.1931615305,           !- G-Function G Value 33
    -10.5693472870,          !- G-Function Ln(T/Ts) Value 34
    01.2707158748,           !- G-Function G Value 34
    -10.4400130815,          !- G-Function Ln(T/Ts) Value 35
    01.3471386185,           !- G-Function G Value 35
    -10.3106788761,          !- G-Function Ln(T/Ts) Value 36
    01.4224955078,           !- G-Function G Value 36
    -10.1813446707,          !- G-Function Ln(T/Ts) Value 37
    01.4968571859,           !- G-Function G Value 37
    -10.0520104652,          !- G-Function Ln(T/Ts) Value 38
    01.5702964425,           !- G-Function G Value 38
    -09.9226762598,          !- G-Function Ln(T/Ts) Value 39
    01.6428860191,           !- G-Function G Value 39
    -09.7933420544,          !- G-Function Ln(T/Ts) Value 40
    01.7146969420,           !- G-Function G Value 40
    -09.6640078489,          !- G-Function Ln(T/Ts) Value 41
    01.7857973280,           !- G-Function G Value 41
    -09.5346736435,          !- G-Function Ln(T/Ts) Value 42
    01.8562515909,           !- G-Function G Value 42
    -09.4053394380,          !- G-Function Ln(T/Ts) Value 43
    01.9261199697,           !- G-Function G Value 43
    -09.2760052326,          !- G-Function Ln(T/Ts) Value 44
    01.9954583073,           !- G-Function G Value 44
    -09.1466710272,          !- G-Function Ln(T/Ts) Value 45
    02.0643180135,           !- G-Function G Value 45
    -09.0173368217,          !- G-Function Ln(T/Ts) Value 46
    02.1327461585,           !- G-Function G Value 46
    -08.8880026163,          !- G-Function Ln(T/Ts) Value 47
    02.2007856533,           !- G-Function G Value 47
    -08.7586684109,          !- G-Function Ln(T/Ts) Value 48
    02.2684754850,           !- G-Function G Value 48
    -08.6293342054,          !- G-Function Ln(T/Ts) Value 49
    02.3358509803,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4567430555,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.8007430555,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0968048950,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4507686908,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7965514660,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.3616719979,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.3088240134,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.3316079164,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.8635557545,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    11.0017813061,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    12.8823704726,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    16.0812866041,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    18.7402798644,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    26.1398317126,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    34.3616266437,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    36.8322884413,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    39.1691222642,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    41.4938535460,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    43.3697312177,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    44.9906662313,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    46.4144730683,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    47.6182392035,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    48.5124955566,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    49.5237157056,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    50.2060806711,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    50.5369976940,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    51.0916205861;           !- G-Function G Value 76
 
##enddef
##def Helena_heavy_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    90,                      !- Number of Bore Holes
    88.078,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    7.222,                   !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.3127280697,          !- G-Function Ln(T/Ts) Value 1
    -00.7663283686,          !- G-Function G Value 1
    -15.1736928029,          !- G-Function Ln(T/Ts) Value 2
    -00.7282474379,          !- G-Function G Value 2
    -15.0346575362,          !- G-Function Ln(T/Ts) Value 3
    -00.6896272582,          !- G-Function G Value 3
    -14.8956222695,          !- G-Function Ln(T/Ts) Value 4
    -00.6501730193,          !- G-Function G Value 4
    -14.7565870028,          !- G-Function Ln(T/Ts) Value 5
    -00.6097230493,          !- G-Function G Value 5
    -14.6175517360,          !- G-Function Ln(T/Ts) Value 6
    -00.5681839652,          !- G-Function G Value 6
    -14.4785164693,          !- G-Function Ln(T/Ts) Value 7
    -00.5255016068,          !- G-Function G Value 7
    -14.3394812026,          !- G-Function Ln(T/Ts) Value 8
    -00.4816439090,          !- G-Function G Value 8
    -14.2004459358,          !- G-Function Ln(T/Ts) Value 9
    -00.4365881551,          !- G-Function G Value 9
    -14.0614106691,          !- G-Function Ln(T/Ts) Value 10
    -00.3903100524,          !- G-Function G Value 10
    -13.9223754024,          !- G-Function Ln(T/Ts) Value 11
    -00.3427742353,          !- G-Function G Value 11
    -13.7833401357,          !- G-Function Ln(T/Ts) Value 12
    -00.2939269074,          !- G-Function G Value 12
    -13.6443048689,          !- G-Function Ln(T/Ts) Value 13
    -00.2436917560,          !- G-Function G Value 13
    -13.5052696022,          !- G-Function Ln(T/Ts) Value 14
    -00.1919701092,          !- G-Function G Value 14
    -13.3662343355,          !- G-Function Ln(T/Ts) Value 15
    -00.1386456755,          !- G-Function G Value 15
    -13.2271990688,          !- G-Function Ln(T/Ts) Value 16
    -00.0835933503,          !- G-Function G Value 16
    -13.0881638020,          !- G-Function Ln(T/Ts) Value 17
    -00.0266907698,          !- G-Function G Value 17
    -12.9491285353,          !- G-Function Ln(T/Ts) Value 18
    00.0321691988,           !- G-Function G Value 18
    -12.8100932686,          !- G-Function Ln(T/Ts) Value 19
    00.0930668950,           !- G-Function G Value 19
    -12.6710580018,          !- G-Function Ln(T/Ts) Value 20
    00.1560467356,           !- G-Function G Value 20
    -12.5320227351,          !- G-Function Ln(T/Ts) Value 21
    00.2211114055,           !- G-Function G Value 21
    -12.3929874684,          !- G-Function Ln(T/Ts) Value 22
    00.2882195919,           !- G-Function G Value 22
    -12.2539522017,          !- G-Function Ln(T/Ts) Value 23
    00.3572869564,           !- G-Function G Value 23
    -12.1149169349,          !- G-Function Ln(T/Ts) Value 24
    00.4281897360,           !- G-Function G Value 24
    -11.9758816682,          !- G-Function Ln(T/Ts) Value 25
    00.5007702720,           !- G-Function G Value 25
    -11.8368464015,          !- G-Function Ln(T/Ts) Value 26
    00.5748438216,           !- G-Function G Value 26
    -11.6978111347,          !- G-Function Ln(T/Ts) Value 27
    00.6502061089,           !- G-Function G Value 27
    -11.5587758680,          !- G-Function Ln(T/Ts) Value 28
    00.7266411684,           !- G-Function G Value 28
    -11.4197406013,          !- G-Function Ln(T/Ts) Value 29
    00.8039290979,           !- G-Function G Value 29
    -11.2807053346,          !- G-Function Ln(T/Ts) Value 30
    00.8818533695,           !- G-Function G Value 30
    -11.1416700678,          !- G-Function Ln(T/Ts) Value 31
    00.9602073795,           !- G-Function G Value 31
    -11.0026348011,          !- G-Function Ln(T/Ts) Value 32
    01.0387999644,           !- G-Function G Value 32
    -10.8635995344,          !- G-Function Ln(T/Ts) Value 33
    01.1174596720,           !- G-Function G Value 33
    -10.7245642676,          !- G-Function Ln(T/Ts) Value 34
    01.1960376731,           !- G-Function G Value 34
    -10.5855290009,          !- G-Function Ln(T/Ts) Value 35
    01.2744092963,           !- G-Function G Value 35
    -10.4464937342,          !- G-Function Ln(T/Ts) Value 36
    01.3524742728,           !- G-Function G Value 36
    -10.3074584675,          !- G-Function Ln(T/Ts) Value 37
    01.4301558625,           !- G-Function G Value 37
    -10.1684232007,          !- G-Function Ln(T/Ts) Value 38
    01.5073990947,           !- G-Function G Value 38
    -10.0293879340,          !- G-Function Ln(T/Ts) Value 39
    01.5841683852,           !- G-Function G Value 39
    -09.8903526673,          !- G-Function Ln(T/Ts) Value 40
    01.6604447927,           !- G-Function G Value 40
    -09.7513174006,          !- G-Function Ln(T/Ts) Value 41
    01.7362231502,           !- G-Function G Value 41
    -09.6122821338,          !- G-Function Ln(T/Ts) Value 42
    01.8115092652,           !- G-Function G Value 42
    -09.4732468671,          !- G-Function Ln(T/Ts) Value 43
    01.8863173292,           !- G-Function G Value 43
    -09.3342116004,          !- G-Function Ln(T/Ts) Value 44
    01.9606676261,           !- G-Function G Value 44
    -09.1951763336,          !- G-Function Ln(T/Ts) Value 45
    02.0345845830,           !- G-Function G Value 45
    -09.0561410669,          !- G-Function Ln(T/Ts) Value 46
    02.1080951704,           !- G-Function G Value 46
    -08.9171058002,          !- G-Function Ln(T/Ts) Value 47
    02.1812276320,           !- G-Function G Value 47
    -08.7780705335,          !- G-Function Ln(T/Ts) Value 48
    02.2540105106,           !- G-Function G Value 48
    -08.6390352667,          !- G-Function Ln(T/Ts) Value 49
    02.3264719254,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4567430555,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.8007430555,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0968048950,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4507686908,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7965514660,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.3616719979,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.3088240134,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.3316079164,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.8635557545,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    11.0017813061,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    12.8823704726,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    16.0812866041,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    18.7402798644,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    26.1398317126,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    34.3616266437,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    36.8322884413,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    39.1691222642,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    41.4938535460,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    43.3697312177,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    44.9906662313,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    46.4144730683,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    47.6182392035,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    48.5124955566,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    49.5237157056,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    50.2060806711,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    50.5369976940,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    51.0916205861;           !- G-Function G Value 76
 
##enddef
##def Helena_light_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    90,                      !- Number of Bore Holes
    88.078,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    0.866,                   !- Ground Thermal Conductivity {W/m-K}
    1675000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    7.222,                   !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.5312114183,          !- G-Function Ln(T/Ts) Value 1
    -00.5126588736,          !- G-Function G Value 1
    -15.3877173077,          !- G-Function Ln(T/Ts) Value 2
    -00.4864522909,          !- G-Function G Value 2
    -15.2442231971,          !- G-Function Ln(T/Ts) Value 3
    -00.4598373013,          !- G-Function G Value 3
    -15.1007290865,          !- G-Function Ln(T/Ts) Value 4
    -00.4326075778,          !- G-Function G Value 4
    -14.9572349760,          !- G-Function Ln(T/Ts) Value 5
    -00.4046496635,          !- G-Function G Value 5
    -14.8137408654,          !- G-Function Ln(T/Ts) Value 6
    -00.3758964633,          !- G-Function G Value 6
    -14.6702467548,          !- G-Function Ln(T/Ts) Value 7
    -00.3463052458,          !- G-Function G Value 7
    -14.5267526442,          !- G-Function Ln(T/Ts) Value 8
    -00.3158430865,          !- G-Function G Value 8
    -14.3832585337,          !- G-Function Ln(T/Ts) Value 9
    -00.2844743545,          !- G-Function G Value 9
    -14.2397644231,          !- G-Function Ln(T/Ts) Value 10
    -00.2521487063,          !- G-Function G Value 10
    -14.0962703125,          !- G-Function Ln(T/Ts) Value 11
    -00.2187899930,          !- G-Function G Value 11
    -13.9527762019,          !- G-Function Ln(T/Ts) Value 12
    -00.1842875876,          !- G-Function G Value 12
    -13.8092820913,          !- G-Function Ln(T/Ts) Value 13
    -00.1484919757,          !- G-Function G Value 13
    -13.6657879808,          !- G-Function Ln(T/Ts) Value 14
    -00.1112160175,          !- G-Function G Value 14
    -13.5222938702,          !- G-Function Ln(T/Ts) Value 15
    -00.0722422409,          !- G-Function G Value 15
    -13.3787997596,          !- G-Function Ln(T/Ts) Value 16
    -00.0313352399,          !- G-Function G Value 16
    -13.2353056490,          !- G-Function Ln(T/Ts) Value 17
    00.0117428173,           !- G-Function G Value 17
    -13.0918115385,          !- G-Function Ln(T/Ts) Value 18
    00.0572160598,           !- G-Function G Value 18
    -12.9483174279,          !- G-Function Ln(T/Ts) Value 19
    00.1052804561,           !- G-Function G Value 19
    -12.8048233173,          !- G-Function Ln(T/Ts) Value 20
    00.1560925584,           !- G-Function G Value 20
    -12.6613292067,          !- G-Function Ln(T/Ts) Value 21
    00.2097620128,           !- G-Function G Value 21
    -12.5178350962,          !- G-Function Ln(T/Ts) Value 22
    00.2663475668,           !- G-Function G Value 22
    -12.3743409856,          !- G-Function Ln(T/Ts) Value 23
    00.3258558494,           !- G-Function G Value 23
    -12.2308468750,          !- G-Function Ln(T/Ts) Value 24
    00.3882421455,           !- G-Function G Value 24
    -12.0873527644,          !- G-Function Ln(T/Ts) Value 25
    00.4534126020,           !- G-Function G Value 25
    -11.9438586538,          !- G-Function Ln(T/Ts) Value 26
    00.5212275992,           !- G-Function G Value 26
    -11.8003645433,          !- G-Function Ln(T/Ts) Value 27
    00.5915062424,           !- G-Function G Value 27
    -11.6568704327,          !- G-Function Ln(T/Ts) Value 28
    00.6640320158,           !- G-Function G Value 28
    -11.5133763221,          !- G-Function Ln(T/Ts) Value 29
    00.7385595945,           !- G-Function G Value 29
    -11.3698822115,          !- G-Function Ln(T/Ts) Value 30
    00.8148226871,           !- G-Function G Value 30
    -11.2263881010,          !- G-Function Ln(T/Ts) Value 31
    00.8925426302,           !- G-Function G Value 31
    -11.0828939904,          !- G-Function Ln(T/Ts) Value 32
    00.9714373247,           !- G-Function G Value 32
    -10.9393998798,          !- G-Function Ln(T/Ts) Value 33
    01.0512300159,           !- G-Function G Value 33
    -10.7959057692,          !- G-Function Ln(T/Ts) Value 34
    01.1316573971,           !- G-Function G Value 34
    -10.6524116587,          !- G-Function Ln(T/Ts) Value 35
    01.2124765585,           !- G-Function G Value 35
    -10.5089175481,          !- G-Function Ln(T/Ts) Value 36
    01.2934704035,           !- G-Function G Value 36
    -10.3654234375,          !- G-Function Ln(T/Ts) Value 37
    01.3744513033,           !- G-Function G Value 37
    -10.2219293269,          !- G-Function Ln(T/Ts) Value 38
    01.4552629252,           !- G-Function G Value 38
    -10.0784352163,          !- G-Function Ln(T/Ts) Value 39
    01.5357803368,           !- G-Function G Value 39
    -09.9349411058,          !- G-Function Ln(T/Ts) Value 40
    01.6159086229,           !- G-Function G Value 40
    -09.7914469952,          !- G-Function Ln(T/Ts) Value 41
    01.6955803479,           !- G-Function G Value 41
    -09.6479528846,          !- G-Function Ln(T/Ts) Value 42
    01.7747522387,           !- G-Function G Value 42
    -09.5044587740,          !- G-Function Ln(T/Ts) Value 43
    01.8534014578,           !- G-Function G Value 43
    -09.3609646635,          !- G-Function Ln(T/Ts) Value 44
    01.9315217905,           !- G-Function G Value 44
    -09.2174705529,          !- G-Function Ln(T/Ts) Value 45
    02.0091200031,           !- G-Function G Value 45
    -09.0739764423,          !- G-Function Ln(T/Ts) Value 46
    02.0862125471,           !- G-Function G Value 46
    -08.9304823317,          !- G-Function Ln(T/Ts) Value 47
    02.1628227113,           !- G-Function G Value 47
    -08.7869882212,          !- G-Function Ln(T/Ts) Value 48
    02.2389782576,           !- G-Function G Value 48
    -08.6434941106,          !- G-Function Ln(T/Ts) Value 49
    02.3147095299,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4567430555,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.8007430555,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0968048950,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4507686908,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7965514660,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.3616719979,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.3088240134,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.3316079164,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.8635557545,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    11.0017813061,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    12.8823704726,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    16.0812866041,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    18.7402798644,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    26.1398317126,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    34.3616266437,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    36.8322884413,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    39.1691222642,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    41.4938535460,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    43.3697312177,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    44.9906662313,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    46.4144730683,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    47.6182392035,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    48.5124955566,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    49.5237157056,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    50.2060806711,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    50.5369976940,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    51.0916205861;           !- G-Function G Value 76
 
##enddef
##def Houston_average_rock[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    250,                     !- Number of Bore Holes
    84.923,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    0.866,                   !- Ground Thermal Conductivity {W/m-K}
    1675000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    23.889,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.4582633578,          !- G-Function Ln(T/Ts) Value 1
    -00.5126588736,          !- G-Function G Value 1
    -15.3162579832,          !- G-Function Ln(T/Ts) Value 2
    -00.4867127476,          !- G-Function G Value 2
    -15.1742526085,          !- G-Function Ln(T/Ts) Value 3
    -00.4603727010,          !- G-Function G Value 3
    -15.0322472339,          !- G-Function Ln(T/Ts) Value 4
    -00.4334353737,          !- G-Function G Value 4
    -14.8902418592,          !- G-Function Ln(T/Ts) Value 5
    -00.4057886311,          !- G-Function G Value 5
    -14.7482364846,          !- G-Function Ln(T/Ts) Value 6
    -00.3773659821,          !- G-Function G Value 6
    -14.6062311099,          !- G-Function Ln(T/Ts) Value 7
    -00.3481251343,          !- G-Function G Value 7
    -14.4642257353,          !- G-Function Ln(T/Ts) Value 8
    -00.3180339494,          !- G-Function G Value 8
    -14.3222203606,          !- G-Function Ln(T/Ts) Value 9
    -00.2870584798,          !- G-Function G Value 9
    -14.1802149860,          !- G-Function Ln(T/Ts) Value 10
    -00.2551515009,          !- G-Function G Value 10
    -14.0382096113,          !- G-Function Ln(T/Ts) Value 11
    -00.2222418256,          !- G-Function G Value 11
    -13.8962042367,          !- G-Function Ln(T/Ts) Value 12
    -00.1882257528,          !- G-Function G Value 12
    -13.7541988620,          !- G-Function Ln(T/Ts) Value 13
    -00.1529623818,          !- G-Function G Value 13
    -13.6121934874,          !- G-Function Ln(T/Ts) Value 14
    -00.1162741813,          !- G-Function G Value 14
    -13.4701881127,          !- G-Function Ln(T/Ts) Value 15
    -00.0779532761,          !- G-Function G Value 15
    -13.3281827381,          !- G-Function Ln(T/Ts) Value 16
    -00.0377727247,          !- G-Function G Value 16
    -13.1861773634,          !- G-Function Ln(T/Ts) Value 17
    00.0044989781,           !- G-Function G Value 17
    -13.0441719888,          !- G-Function Ln(T/Ts) Value 18
    00.0490824794,           !- G-Function G Value 18
    -12.9021666141,          !- G-Function Ln(T/Ts) Value 19
    00.0961734363,           !- G-Function G Value 19
    -12.7601612395,          !- G-Function Ln(T/Ts) Value 20
    00.1459312405,           !- G-Function G Value 20
    -12.6181558648,          !- G-Function Ln(T/Ts) Value 21
    00.1984712713,           !- G-Function G Value 21
    -12.4761504902,          !- G-Function Ln(T/Ts) Value 22
    00.2538605371,           !- G-Function G Value 22
    -12.3341451155,          !- G-Function Ln(T/Ts) Value 23
    00.3121160720,           !- G-Function G Value 23
    -12.1921397409,          !- G-Function Ln(T/Ts) Value 24
    00.3732053409,           !- G-Function G Value 24
    -12.0501343662,          !- G-Function Ln(T/Ts) Value 25
    00.4370480728,           !- G-Function G Value 25
    -11.9081289916,          !- G-Function Ln(T/Ts) Value 26
    00.5035192172,           !- G-Function G Value 26
    -11.7661236169,          !- G-Function Ln(T/Ts) Value 27
    00.5724529473,           !- G-Function G Value 27
    -11.6241182423,          !- G-Function Ln(T/Ts) Value 28
    00.6436477459,           !- G-Function G Value 28
    -11.4821128676,          !- G-Function Ln(T/Ts) Value 29
    00.7168725904,           !- G-Function G Value 29
    -11.3401074930,          !- G-Function Ln(T/Ts) Value 30
    00.7918741553,           !- G-Function G Value 30
    -11.1981021183,          !- G-Function Ln(T/Ts) Value 31
    00.8683848111,           !- G-Function G Value 31
    -11.0560967437,          !- G-Function Ln(T/Ts) Value 32
    00.9461310676,           !- G-Function G Value 32
    -10.9140913690,          !- G-Function Ln(T/Ts) Value 33
    01.0248420157,           !- G-Function G Value 33
    -10.7720859944,          !- G-Function Ln(T/Ts) Value 34
    01.1042572843,           !- G-Function G Value 34
    -10.6300806197,          !- G-Function Ln(T/Ts) Value 35
    01.1841340451,           !- G-Function G Value 35
    -10.4880752451,          !- G-Function Ln(T/Ts) Value 36
    01.2642526787,           !- G-Function G Value 36
    -10.3460698704,          !- G-Function Ln(T/Ts) Value 37
    01.3444208385,           !- G-Function G Value 37
    -10.2040644958,          !- G-Function Ln(T/Ts) Value 38
    01.4244757981,           !- G-Function G Value 38
    -10.0620591211,          !- G-Function Ln(T/Ts) Value 39
    01.5042851257,           !- G-Function G Value 39
    -09.9200537465,          !- G-Function Ln(T/Ts) Value 40
    01.5837458618,           !- G-Function G Value 40
    -09.7780483718,          !- G-Function Ln(T/Ts) Value 41
    01.6627824866,           !- G-Function G Value 41
    -09.6360429972,          !- G-Function Ln(T/Ts) Value 42
    01.7413440130,           !- G-Function G Value 42
    -09.4940376225,          !- G-Function Ln(T/Ts) Value 43
    01.8194005604,           !- G-Function G Value 43
    -09.3520322479,          !- G-Function Ln(T/Ts) Value 44
    01.8969397297,           !- G-Function G Value 44
    -09.2100268732,          !- G-Function Ln(T/Ts) Value 45
    01.9739630475,           !- G-Function G Value 45
    -09.0680214986,          !- G-Function Ln(T/Ts) Value 46
    02.0504826756,           !- G-Function G Value 46
    -08.9260161239,          !- G-Function Ln(T/Ts) Value 47
    02.1265185071,           !- G-Function G Value 47
    -08.7840107493,          !- G-Function Ln(T/Ts) Value 48
    02.2020957108,           !- G-Function G Value 48
    -08.6420053746,          !- G-Function Ln(T/Ts) Value 49
    02.2772427293,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4202690253,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7624293928,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0583160692,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4117123242,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7548077360,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.3100959306,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.2440996920,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.3031369754,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.8891695158,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    11.1996242769,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    13.2953420023,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    16.9919964326,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    20.1834235427,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    29.6475241401,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    41.0831929034,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    44.7319611000,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    48.2714624358,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    51.8998574006,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    54.8890865252,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    57.5152476056,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    59.8566909366,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    61.8635827552,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    63.3306171505,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    65.0449823574,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    66.2139867758,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    66.7860256656,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    67.7836192082;           !- G-Function G Value 76
 
##enddef
##def Houston_heavy_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    250,                     !- Number of Bore Holes
    84.923,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    23.889,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.2397800092,          !- G-Function Ln(T/Ts) Value 1
    -00.7663283686,          !- G-Function G Value 1
    -15.1022334784,          !- G-Function Ln(T/Ts) Value 2
    -00.7286381244,          !- G-Function G Value 2
    -14.9646869476,          !- G-Function Ln(T/Ts) Value 3
    -00.6904290091,          !- G-Function G Value 3
    -14.8271404168,          !- G-Function Ln(T/Ts) Value 4
    -00.6514106036,          !- G-Function G Value 4
    -14.6895938860,          !- G-Function Ln(T/Ts) Value 5
    -00.6114231299,          !- G-Function G Value 5
    -14.5520473552,          !- G-Function Ln(T/Ts) Value 6
    -00.5703738783,          !- G-Function G Value 6
    -14.4145008244,          !- G-Function Ln(T/Ts) Value 7
    -00.5282087895,          !- G-Function G Value 7
    -14.2769542936,          !- G-Function Ln(T/Ts) Value 8
    -00.4848958241,          !- G-Function G Value 8
    -14.1394077628,          !- G-Function Ln(T/Ts) Value 9
    -00.4404126879,          !- G-Function G Value 9
    -14.0018612320,          !- G-Function Ln(T/Ts) Value 10
    -00.3947363470,          !- G-Function G Value 10
    -13.8643147012,          !- G-Function Ln(T/Ts) Value 11
    -00.3478338644,          !- G-Function G Value 11
    -13.7267681704,          !- G-Function Ln(T/Ts) Value 12
    -00.2996551628,          !- G-Function G Value 12
    -13.5892216396,          !- G-Function Ln(T/Ts) Value 13
    -00.2501287628,          !- G-Function G Value 13
    -13.4516751088,          !- G-Function Ln(T/Ts) Value 14
    -00.1991614412,          !- G-Function G Value 14
    -13.3141285780,          !- G-Function Ln(T/Ts) Value 15
    -00.1466422115,          !- G-Function G Value 15
    -13.1765820472,          !- G-Function Ln(T/Ts) Value 16
    -00.0924502427,          !- G-Function G Value 16
    -13.0390355164,          !- G-Function Ln(T/Ts) Value 17
    -00.0364655740,          !- G-Function G Value 17
    -12.9014889856,          !- G-Function Ln(T/Ts) Value 18
    00.0214190248,           !- G-Function G Value 18
    -12.7639424548,          !- G-Function Ln(T/Ts) Value 19
    00.0812868063,           !- G-Function G Value 19
    -12.6263959240,          !- G-Function Ln(T/Ts) Value 20
    00.1431878921,           !- G-Function G Value 20
    -12.4888493932,          !- G-Function Ln(T/Ts) Value 21
    00.2071331440,           !- G-Function G Value 21
    -12.3513028624,          !- G-Function Ln(T/Ts) Value 22
    00.2730913754,           !- G-Function G Value 22
    -12.2137563316,          !- G-Function Ln(T/Ts) Value 23
    00.3409896948,           !- G-Function G Value 23
    -12.0762098008,          !- G-Function Ln(T/Ts) Value 24
    00.4107164492,           !- G-Function G Value 24
    -11.9386632700,          !- G-Function Ln(T/Ts) Value 25
    00.4821261203,           !- G-Function G Value 25
    -11.8011167392,          !- G-Function Ln(T/Ts) Value 26
    00.5550455535,           !- G-Function G Value 26
    -11.6635702084,          !- G-Function Ln(T/Ts) Value 27
    00.6292809917,           !- G-Function G Value 27
    -11.5260236776,          !- G-Function Ln(T/Ts) Value 28
    00.7046254820,           !- G-Function G Value 28
    -11.3884771468,          !- G-Function Ln(T/Ts) Value 29
    00.7808662872,           !- G-Function G Value 29
    -11.2509306160,          !- G-Function Ln(T/Ts) Value 30
    00.8577919707,           !- G-Function G Value 30
    -11.1133840852,          !- G-Function Ln(T/Ts) Value 31
    00.9351988499,           !- G-Function G Value 31
    -10.9758375544,          !- G-Function Ln(T/Ts) Value 32
    01.0128965486,           !- G-Function G Value 32
    -10.8382910236,          !- G-Function Ln(T/Ts) Value 33
    01.0907124341,           !- G-Function G Value 33
    -10.7007444928,          !- G-Function Ln(T/Ts) Value 34
    01.1684948009,           !- G-Function G Value 34
    -10.5631979620,          !- G-Function Ln(T/Ts) Value 35
    01.2461147571,           !- G-Function G Value 35
    -10.4256514312,          !- G-Function Ln(T/Ts) Value 36
    01.3234668602,           !- G-Function G Value 36
    -10.2881049004,          !- G-Function Ln(T/Ts) Value 37
    01.4004686393,           !- G-Function G Value 37
    -10.1505583696,          !- G-Function Ln(T/Ts) Value 38
    01.4770592021,           !- G-Function G Value 38
    -10.0130118388,          !- G-Function Ln(T/Ts) Value 39
    01.5531971640,           !- G-Function G Value 39
    -09.8754653080,          !- G-Function Ln(T/Ts) Value 40
    01.6288581472,           !- G-Function G Value 40
    -09.7379187772,          !- G-Function Ln(T/Ts) Value 41
    01.7040320805,           !- G-Function G Value 41
    -09.6003722464,          !- G-Function Ln(T/Ts) Value 42
    01.7787204965,           !- G-Function G Value 42
    -09.4628257156,          !- G-Function Ln(T/Ts) Value 43
    01.8529339782,           !- G-Function G Value 43
    -09.3252791848,          !- G-Function Ln(T/Ts) Value 44
    01.9266898561,           !- G-Function G Value 44
    -09.1877326540,          !- G-Function Ln(T/Ts) Value 45
    02.0000102151,           !- G-Function G Value 45
    -09.0501861232,          !- G-Function Ln(T/Ts) Value 46
    02.0729202297,           !- G-Function G Value 46
    -08.9126395924,          !- G-Function Ln(T/Ts) Value 47
    02.1454468197,           !- G-Function G Value 47
    -08.7750930616,          !- G-Function Ln(T/Ts) Value 48
    02.2176175996,           !- G-Function G Value 48
    -08.6375465308,          !- G-Function Ln(T/Ts) Value 49
    02.2894600849,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4202690253,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7624293928,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0583160692,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4117123242,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7548077360,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.3100959306,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.2440996920,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.3031369754,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.8891695158,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    11.1996242769,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    13.2953420023,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    16.9919964326,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    20.1834235427,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    29.6475241401,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    41.0831929034,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    44.7319611000,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    48.2714624358,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    51.8998574006,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    54.8890865252,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    57.5152476056,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    59.8566909366,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    61.8635827552,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    63.3306171505,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    65.0449823574,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    66.2139867758,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    66.7860256656,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    67.7836192082;           !- G-Function G Value 76
 
##enddef
##def Houston_light_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    250,                     !- Number of Bore Holes
    84.923,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    0.866,                   !- Ground Thermal Conductivity {W/m-K}
    1675000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    23.889,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.4582633578,          !- G-Function Ln(T/Ts) Value 1
    -00.5126588736,          !- G-Function G Value 1
    -15.3162579832,          !- G-Function Ln(T/Ts) Value 2
    -00.4867127476,          !- G-Function G Value 2
    -15.1742526085,          !- G-Function Ln(T/Ts) Value 3
    -00.4603727010,          !- G-Function G Value 3
    -15.0322472339,          !- G-Function Ln(T/Ts) Value 4
    -00.4334353737,          !- G-Function G Value 4
    -14.8902418592,          !- G-Function Ln(T/Ts) Value 5
    -00.4057886311,          !- G-Function G Value 5
    -14.7482364846,          !- G-Function Ln(T/Ts) Value 6
    -00.3773659821,          !- G-Function G Value 6
    -14.6062311099,          !- G-Function Ln(T/Ts) Value 7
    -00.3481251343,          !- G-Function G Value 7
    -14.4642257353,          !- G-Function Ln(T/Ts) Value 8
    -00.3180339494,          !- G-Function G Value 8
    -14.3222203606,          !- G-Function Ln(T/Ts) Value 9
    -00.2870584798,          !- G-Function G Value 9
    -14.1802149860,          !- G-Function Ln(T/Ts) Value 10
    -00.2551515009,          !- G-Function G Value 10
    -14.0382096113,          !- G-Function Ln(T/Ts) Value 11
    -00.2222418256,          !- G-Function G Value 11
    -13.8962042367,          !- G-Function Ln(T/Ts) Value 12
    -00.1882257528,          !- G-Function G Value 12
    -13.7541988620,          !- G-Function Ln(T/Ts) Value 13
    -00.1529623818,          !- G-Function G Value 13
    -13.6121934874,          !- G-Function Ln(T/Ts) Value 14
    -00.1162741813,          !- G-Function G Value 14
    -13.4701881127,          !- G-Function Ln(T/Ts) Value 15
    -00.0779532761,          !- G-Function G Value 15
    -13.3281827381,          !- G-Function Ln(T/Ts) Value 16
    -00.0377727247,          !- G-Function G Value 16
    -13.1861773634,          !- G-Function Ln(T/Ts) Value 17
    00.0044989781,           !- G-Function G Value 17
    -13.0441719888,          !- G-Function Ln(T/Ts) Value 18
    00.0490824794,           !- G-Function G Value 18
    -12.9021666141,          !- G-Function Ln(T/Ts) Value 19
    00.0961734363,           !- G-Function G Value 19
    -12.7601612395,          !- G-Function Ln(T/Ts) Value 20
    00.1459312405,           !- G-Function G Value 20
    -12.6181558648,          !- G-Function Ln(T/Ts) Value 21
    00.1984712713,           !- G-Function G Value 21
    -12.4761504902,          !- G-Function Ln(T/Ts) Value 22
    00.2538605371,           !- G-Function G Value 22
    -12.3341451155,          !- G-Function Ln(T/Ts) Value 23
    00.3121160720,           !- G-Function G Value 23
    -12.1921397409,          !- G-Function Ln(T/Ts) Value 24
    00.3732053409,           !- G-Function G Value 24
    -12.0501343662,          !- G-Function Ln(T/Ts) Value 25
    00.4370480728,           !- G-Function G Value 25
    -11.9081289916,          !- G-Function Ln(T/Ts) Value 26
    00.5035192172,           !- G-Function G Value 26
    -11.7661236169,          !- G-Function Ln(T/Ts) Value 27
    00.5724529473,           !- G-Function G Value 27
    -11.6241182423,          !- G-Function Ln(T/Ts) Value 28
    00.6436477459,           !- G-Function G Value 28
    -11.4821128676,          !- G-Function Ln(T/Ts) Value 29
    00.7168725904,           !- G-Function G Value 29
    -11.3401074930,          !- G-Function Ln(T/Ts) Value 30
    00.7918741553,           !- G-Function G Value 30
    -11.1981021183,          !- G-Function Ln(T/Ts) Value 31
    00.8683848111,           !- G-Function G Value 31
    -11.0560967437,          !- G-Function Ln(T/Ts) Value 32
    00.9461310676,           !- G-Function G Value 32
    -10.9140913690,          !- G-Function Ln(T/Ts) Value 33
    01.0248420157,           !- G-Function G Value 33
    -10.7720859944,          !- G-Function Ln(T/Ts) Value 34
    01.1042572843,           !- G-Function G Value 34
    -10.6300806197,          !- G-Function Ln(T/Ts) Value 35
    01.1841340451,           !- G-Function G Value 35
    -10.4880752451,          !- G-Function Ln(T/Ts) Value 36
    01.2642526787,           !- G-Function G Value 36
    -10.3460698704,          !- G-Function Ln(T/Ts) Value 37
    01.3444208385,           !- G-Function G Value 37
    -10.2040644958,          !- G-Function Ln(T/Ts) Value 38
    01.4244757981,           !- G-Function G Value 38
    -10.0620591211,          !- G-Function Ln(T/Ts) Value 39
    01.5042851257,           !- G-Function G Value 39
    -09.9200537465,          !- G-Function Ln(T/Ts) Value 40
    01.5837458618,           !- G-Function G Value 40
    -09.7780483718,          !- G-Function Ln(T/Ts) Value 41
    01.6627824866,           !- G-Function G Value 41
    -09.6360429972,          !- G-Function Ln(T/Ts) Value 42
    01.7413440130,           !- G-Function G Value 42
    -09.4940376225,          !- G-Function Ln(T/Ts) Value 43
    01.8194005604,           !- G-Function G Value 43
    -09.3520322479,          !- G-Function Ln(T/Ts) Value 44
    01.8969397297,           !- G-Function G Value 44
    -09.2100268732,          !- G-Function Ln(T/Ts) Value 45
    01.9739630475,           !- G-Function G Value 45
    -09.0680214986,          !- G-Function Ln(T/Ts) Value 46
    02.0504826756,           !- G-Function G Value 46
    -08.9260161239,          !- G-Function Ln(T/Ts) Value 47
    02.1265185071,           !- G-Function G Value 47
    -08.7840107493,          !- G-Function Ln(T/Ts) Value 48
    02.2020957108,           !- G-Function G Value 48
    -08.6420053746,          !- G-Function Ln(T/Ts) Value 49
    02.2772427293,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4202690253,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7624293928,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0583160692,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4117123242,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7548077360,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.3100959306,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.2440996920,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.3031369754,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.8891695158,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    11.1996242769,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    13.2953420023,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    16.9919964326,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    20.1834235427,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    29.6475241401,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    41.0831929034,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    44.7319611000,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    48.2714624358,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    51.8998574006,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    54.8890865252,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    57.5152476056,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    59.8566909366,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    61.8635827552,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    63.3306171505,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    65.0449823574,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    66.2139867758,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    66.7860256656,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    67.7836192082;           !- G-Function G Value 76
 
##enddef
##def Memphis_average_rock[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    90,                      !- Number of Bore Holes
    79.583,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    2.423,                   !- Ground Thermal Conductivity {W/m-K}
    2343000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    15.561,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -14.6345372647,          !- G-Function Ln(T/Ts) Value 1
    -01.4231832875,          !- G-Function G Value 1
    -14.5093426267,          !- G-Function Ln(T/Ts) Value 2
    -01.3590252672,          !- G-Function G Value 2
    -14.3841479886,          !- G-Function Ln(T/Ts) Value 3
    -01.2942087329,          !- G-Function G Value 3
    -14.2589533506,          !- G-Function Ln(T/Ts) Value 4
    -01.2282617310,          !- G-Function G Value 4
    -14.1337587125,          !- G-Function Ln(T/Ts) Value 5
    -01.1609206362,          !- G-Function G Value 5
    -14.0085640745,          !- G-Function Ln(T/Ts) Value 6
    -01.0920313197,          !- G-Function G Value 6
    -13.8833694364,          !- G-Function Ln(T/Ts) Value 7
    -01.0215071436,          !- G-Function G Value 7
    -13.7581747983,          !- G-Function Ln(T/Ts) Value 8
    -00.9493076145,          !- G-Function G Value 8
    -13.6329801603,          !- G-Function Ln(T/Ts) Value 9
    -00.8754261998,          !- G-Function G Value 9
    -13.5077855222,          !- G-Function Ln(T/Ts) Value 10
    -00.7998828888,          !- G-Function G Value 10
    -13.3825908842,          !- G-Function Ln(T/Ts) Value 11
    -00.7227196215,          !- G-Function G Value 11
    -13.2573962461,          !- G-Function Ln(T/Ts) Value 12
    -00.6439976918,          !- G-Function G Value 12
    -13.1322016081,          !- G-Function Ln(T/Ts) Value 13
    -00.5637965906,          !- G-Function G Value 13
    -13.0070069700,          !- G-Function Ln(T/Ts) Value 14
    -00.4822138337,          !- G-Function G Value 14
    -12.8818123320,          !- G-Function Ln(T/Ts) Value 15
    -00.3993652965,          !- G-Function G Value 15
    -12.7566176939,          !- G-Function Ln(T/Ts) Value 16
    -00.3153855590,          !- G-Function G Value 16
    -12.6314230558,          !- G-Function Ln(T/Ts) Value 17
    -00.2304277869,          !- G-Function G Value 17
    -12.5062284178,          !- G-Function Ln(T/Ts) Value 18
    -00.1446627649,          !- G-Function G Value 18
    -12.3810337797,          !- G-Function Ln(T/Ts) Value 19
    -00.0582768329,          !- G-Function G Value 19
    -12.2558391417,          !- G-Function Ln(T/Ts) Value 20
    00.0285313602,           !- G-Function G Value 20
    -12.1306445036,          !- G-Function Ln(T/Ts) Value 21
    00.1155552004,           !- G-Function G Value 21
    -12.0054498656,          !- G-Function Ln(T/Ts) Value 22
    00.2025853202,           !- G-Function G Value 22
    -11.8802552275,          !- G-Function Ln(T/Ts) Value 23
    00.2894153355,           !- G-Function G Value 23
    -11.7550605895,          !- G-Function Ln(T/Ts) Value 24
    00.3758477018,           !- G-Function G Value 24
    -11.6298659514,          !- G-Function Ln(T/Ts) Value 25
    00.4616992680,           !- G-Function G Value 25
    -11.5046713133,          !- G-Function Ln(T/Ts) Value 26
    00.5468061409,           !- G-Function G Value 26
    -11.3794766753,          !- G-Function Ln(T/Ts) Value 27
    00.6310275436,           !- G-Function G Value 27
    -11.2542820372,          !- G-Function Ln(T/Ts) Value 28
    00.7142484525,           !- G-Function G Value 28
    -11.1290873992,          !- G-Function Ln(T/Ts) Value 29
    00.7963809121,           !- G-Function G Value 29
    -11.0038927611,          !- G-Function Ln(T/Ts) Value 30
    00.8773640452,           !- G-Function G Value 30
    -10.8786981231,          !- G-Function Ln(T/Ts) Value 31
    00.9571628791,           !- G-Function G Value 31
    -10.7535034850,          !- G-Function Ln(T/Ts) Value 32
    01.0357661920,           !- G-Function G Value 32
    -10.6283088469,          !- G-Function Ln(T/Ts) Value 33
    01.1131836360,           !- G-Function G Value 33
    -10.5031142089,          !- G-Function Ln(T/Ts) Value 34
    01.1894424149,           !- G-Function G Value 34
    -10.3779195708,          !- G-Function Ln(T/Ts) Value 35
    01.2645837844,           !- G-Function G Value 35
    -10.2527249328,          !- G-Function Ln(T/Ts) Value 36
    01.3386596078,           !- G-Function G Value 36
    -10.1275302947,          !- G-Function Ln(T/Ts) Value 37
    01.4117291524,           !- G-Function G Value 37
    -10.0023356567,          !- G-Function Ln(T/Ts) Value 38
    01.4838562532,           !- G-Function G Value 38
    -09.8771410186,          !- G-Function Ln(T/Ts) Value 39
    01.5551069133,           !- G-Function G Value 39
    -09.7519463806,          !- G-Function Ln(T/Ts) Value 40
    01.6255473646,           !- G-Function G Value 40
    -09.6267517425,          !- G-Function Ln(T/Ts) Value 41
    01.6952425706,           !- G-Function G Value 41
    -09.5015571044,          !- G-Function Ln(T/Ts) Value 42
    01.7642551316,           !- G-Function G Value 42
    -09.3763624664,          !- G-Function Ln(T/Ts) Value 43
    01.8326445331,           !- G-Function G Value 43
    -09.2511678283,          !- G-Function Ln(T/Ts) Value 44
    01.9004666781,           !- G-Function G Value 44
    -09.1259731903,          !- G-Function Ln(T/Ts) Value 45
    01.9677736412,           !- G-Function G Value 45
    -09.0007785522,          !- G-Function Ln(T/Ts) Value 46
    02.0346135916,           !- G-Function G Value 46
    -08.8755839142,          !- G-Function Ln(T/Ts) Value 47
    02.1010308377,           !- G-Function G Value 47
    -08.7503892761,          !- G-Function Ln(T/Ts) Value 48
    02.1670659559,           !- G-Function G Value 48
    -08.6251946381,          !- G-Function Ln(T/Ts) Value 49
    02.2327559745,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3553236547,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.6993236547,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    02.9950928597,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3468618965,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6794761177,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1872402811,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.9940740380,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.8380582412,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.9869474754,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.8236131406,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    11.4529755604,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    14.2547866304,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    16.6062209964,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    23.2673096002,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    30.8583307951,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    33.1791637118,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    35.4008458459,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    37.6203750130,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    39.4282151558,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    40.9926717044,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    42.3724370442,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    43.5418186217,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    44.4112010395,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    45.3953524942,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    46.0594278014,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    46.3812731538,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    46.9211180020;           !- G-Function G Value 76
 
##enddef
##def Memphis_heavy_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    90,                      !- Number of Bore Holes
    79.583,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    15.561,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.1098892681,          !- G-Function Ln(T/Ts) Value 1
    -00.7663283686,          !- G-Function G Value 1
    -14.9749935687,          !- G-Function Ln(T/Ts) Value 2
    -00.7293343536,          !- G-Function G Value 2
    -14.8400978694,          !- G-Function Ln(T/Ts) Value 3
    -00.6918568200,          !- G-Function G Value 3
    -14.7052021700,          !- G-Function Ln(T/Ts) Value 4
    -00.6536131771,          !- G-Function G Value 4
    -14.5703064707,          !- G-Function Ln(T/Ts) Value 5
    -00.6144470681,          !- G-Function G Value 5
    -14.4354107713,          !- G-Function Ln(T/Ts) Value 6
    -00.5742670396,          !- G-Function G Value 6
    -14.3005150720,          !- G-Function Ln(T/Ts) Value 7
    -00.5330192486,          !- G-Function G Value 7
    -14.1656193726,          !- G-Function Ln(T/Ts) Value 8
    -00.4906716768,          !- G-Function G Value 8
    -14.0307236733,          !- G-Function Ln(T/Ts) Value 9
    -00.4472026525,          !- G-Function G Value 9
    -13.8958279740,          !- G-Function Ln(T/Ts) Value 10
    -00.4025911194,          !- G-Function G Value 10
    -13.7609322746,          !- G-Function Ln(T/Ts) Value 11
    -00.3568080654,          !- G-Function G Value 11
    -13.6260365753,          !- G-Function Ln(T/Ts) Value 12
    -00.3098095468,          !- G-Function G Value 12
    -13.4911408759,          !- G-Function Ln(T/Ts) Value 13
    -00.2615322066,          !- G-Function G Value 13
    -13.3562451766,          !- G-Function Ln(T/Ts) Value 14
    -00.2118921753,          !- G-Function G Value 14
    -13.2213494772,          !- G-Function Ln(T/Ts) Value 15
    -00.1607878310,          !- G-Function G Value 15
    -13.0864537779,          !- G-Function Ln(T/Ts) Value 16
    -00.1081062411,          !- G-Function G Value 16
    -12.9515580785,          !- G-Function Ln(T/Ts) Value 17
    -00.0537324223,          !- G-Function G Value 17
    -12.8166623792,          !- G-Function Ln(T/Ts) Value 18
    00.0024399549,           !- G-Function G Value 18
    -12.6817666798,          !- G-Function Ln(T/Ts) Value 19
    00.0604979782,           !- G-Function G Value 19
    -12.5468709805,          !- G-Function Ln(T/Ts) Value 20
    00.1205004312,           !- G-Function G Value 20
    -12.4119752811,          !- G-Function Ln(T/Ts) Value 21
    00.1824712406,           !- G-Function G Value 21
    -12.2770795818,          !- G-Function Ln(T/Ts) Value 22
    00.2463958818,           !- G-Function G Value 22
    -12.1421838824,          !- G-Function Ln(T/Ts) Value 23
    00.3122206980,           !- G-Function G Value 23
    -12.0072881831,          !- G-Function Ln(T/Ts) Value 24
    00.3798547439,           !- G-Function G Value 24
    -11.8723924837,          !- G-Function Ln(T/Ts) Value 25
    00.4491735994,           !- G-Function G Value 25
    -11.7374967844,          !- G-Function Ln(T/Ts) Value 26
    00.5200245896,           !- G-Function G Value 26
    -11.6026010850,          !- G-Function Ln(T/Ts) Value 27
    00.5922329113,           !- G-Function G Value 27
    -11.4677053857,          !- G-Function Ln(T/Ts) Value 28
    00.6656082549,           !- G-Function G Value 28
    -11.3328096863,          !- G-Function Ln(T/Ts) Value 29
    00.7399515793,           !- G-Function G Value 29
    -11.1979139870,          !- G-Function Ln(T/Ts) Value 30
    00.8150617388,           !- G-Function G Value 30
    -11.0630182876,          !- G-Function Ln(T/Ts) Value 31
    00.8907416831,           !- G-Function G Value 31
    -10.9281225883,          !- G-Function Ln(T/Ts) Value 32
    00.9668039776,           !- G-Function G Value 32
    -10.7932268889,          !- G-Function Ln(T/Ts) Value 33
    01.0430754279,           !- G-Function G Value 33
    -10.6583311896,          !- G-Function Ln(T/Ts) Value 34
    01.1194006460,           !- G-Function G Value 34
    -10.5234354902,          !- G-Function Ln(T/Ts) Value 35
    01.1956444718,           !- G-Function G Value 35
    -10.3885397909,          !- G-Function Ln(T/Ts) Value 36
    01.2716932423,           !- G-Function G Value 36
    -10.2536440915,          !- G-Function Ln(T/Ts) Value 37
    01.3474549825,           !- G-Function G Value 37
    -10.1187483922,          !- G-Function Ln(T/Ts) Value 38
    01.4228586592,           !- G-Function G Value 38
    -09.9838526928,          !- G-Function Ln(T/Ts) Value 39
    01.4978526858,           !- G-Function G Value 39
    -09.8489569935,          !- G-Function Ln(T/Ts) Value 40
    01.5724028932,           !- G-Function G Value 40
    -09.7140612941,          !- G-Function Ln(T/Ts) Value 41
    01.6464901814,           !- G-Function G Value 41
    -09.5791655948,          !- G-Function Ln(T/Ts) Value 42
    01.7201080453,           !- G-Function G Value 42
    -09.4442698954,          !- G-Function Ln(T/Ts) Value 43
    01.7932601398,           !- G-Function G Value 43
    -09.3093741961,          !- G-Function Ln(T/Ts) Value 44
    01.8659580031,           !- G-Function G Value 44
    -09.1744784967,          !- G-Function Ln(T/Ts) Value 45
    01.9382190207,           !- G-Function G Value 45
    -09.0395827974,          !- G-Function Ln(T/Ts) Value 46
    02.0100646706,           !- G-Function G Value 46
    -08.9046870980,          !- G-Function Ln(T/Ts) Value 47
    02.0815190630,           !- G-Function G Value 47
    -08.7697913987,          !- G-Function Ln(T/Ts) Value 48
    02.1526077628,           !- G-Function G Value 48
    -08.6348956993,          !- G-Function Ln(T/Ts) Value 49
    02.2233568698,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3553236547,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.6993236547,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    02.9950928597,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3468618965,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6794761177,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1872402811,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.9940740380,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.8380582412,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.9869474754,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.8236131406,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    11.4529755604,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    14.2547866304,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    16.6062209964,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    23.2673096002,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    30.8583307951,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    33.1791637118,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    35.4008458459,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    37.6203750130,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    39.4282151558,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    40.9926717044,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    42.3724370442,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    43.5418186217,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    44.4112010395,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    45.3953524942,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    46.0594278014,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    46.3812731538,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    46.9211180020;           !- G-Function G Value 76
 
##enddef
##def Memphis_light_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    90,                      !- Number of Bore Holes
    79.583,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    0.866,                   !- Ground Thermal Conductivity {W/m-K}
    1675000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    15.561,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.3283726167,          !- G-Function Ln(T/Ts) Value 1
    -00.5126588736,          !- G-Function G Value 1
    -15.1890180735,          !- G-Function Ln(T/Ts) Value 2
    -00.4871768833,          !- G-Function G Value 2
    -15.0496635303,          !- G-Function Ln(T/Ts) Value 3
    -00.4613261373,          !- G-Function G Value 3
    -14.9103089871,          !- G-Function Ln(T/Ts) Value 4
    -00.4349085633,          !- G-Function G Value 4
    -14.7709544439,          !- G-Function Ln(T/Ts) Value 5
    -00.4078144044,          !- G-Function G Value 5
    -14.6315999007,          !- G-Function Ln(T/Ts) Value 6
    -00.3799782596,          !- G-Function G Value 6
    -14.4922453575,          !- G-Function Ln(T/Ts) Value 7
    -00.3513585842,          !- G-Function G Value 7
    -14.3528908143,          !- G-Function Ln(T/Ts) Value 8
    -00.3219245097,          !- G-Function G Value 8
    -14.2135362711,          !- G-Function Ln(T/Ts) Value 9
    -00.2916448023,          !- G-Function G Value 9
    -14.0741817279,          !- G-Function Ln(T/Ts) Value 10
    -00.2604773183,          !- G-Function G Value 10
    -13.9348271847,          !- G-Function Ln(T/Ts) Value 11
    -00.2283590439,          !- G-Function G Value 11
    -13.7954726415,          !- G-Function Ln(T/Ts) Value 12
    -00.1951978247,          !- G-Function G Value 12
    -13.6561180983,          !- G-Function Ln(T/Ts) Value 13
    -00.1608673129,          !- G-Function G Value 13
    -13.5167635551,          !- G-Function Ln(T/Ts) Value 14
    -00.1252064656,          !- G-Function G Value 14
    -13.3774090119,          !- G-Function Ln(T/Ts) Value 15
    -00.0880241985,          !- G-Function G Value 15
    -13.2380544687,          !- G-Function Ln(T/Ts) Value 16
    -00.0491087747,          !- G-Function G Value 16
    -13.0986999255,          !- G-Function Ln(T/Ts) Value 17
    -00.0082405447,          !- G-Function G Value 17
    -12.9593453823,          !- G-Function Ln(T/Ts) Value 18
    00.0347939450,           !- G-Function G Value 18
    -12.8199908391,          !- G-Function Ln(T/Ts) Value 19
    00.0801885093,           !- G-Function G Value 19
    -12.6806362959,          !- G-Function Ln(T/Ts) Value 20
    00.1281061327,           !- G-Function G Value 20
    -12.5412817527,          !- G-Function Ln(T/Ts) Value 21
    00.1786708632,           !- G-Function G Value 21
    -12.4019272095,          !- G-Function Ln(T/Ts) Value 22
    00.2319628635,           !- G-Function G Value 22
    -12.2625726663,          !- G-Function Ln(T/Ts) Value 23
    00.2880161590,           !- G-Function G Value 23
    -12.1232181231,          !- G-Function Ln(T/Ts) Value 24
    00.3468184165,           !- G-Function G Value 24
    -11.9838635799,          !- G-Function Ln(T/Ts) Value 25
    00.4083121609,           !- G-Function G Value 25
    -11.8445090367,          !- G-Function Ln(T/Ts) Value 26
    00.4723970663,           !- G-Function G Value 26
    -11.7051544935,          !- G-Function Ln(T/Ts) Value 27
    00.5389331853,           !- G-Function G Value 27
    -11.5657999503,          !- G-Function Ln(T/Ts) Value 28
    00.6077451239,           !- G-Function G Value 28
    -11.4264454072,          !- G-Function Ln(T/Ts) Value 29
    00.6786272024,           !- G-Function G Value 29
    -11.2870908640,          !- G-Function Ln(T/Ts) Value 30
    00.7513495783,           !- G-Function G Value 30
    -11.1477363208,          !- G-Function Ln(T/Ts) Value 31
    00.8256652004,           !- G-Function G Value 31
    -11.0083817776,          !- G-Function Ln(T/Ts) Value 32
    00.9013173399,           !- G-Function G Value 32
    -10.8690272344,          !- G-Function Ln(T/Ts) Value 33
    00.9780473453,           !- G-Function G Value 33
    -10.7296726912,          !- G-Function Ln(T/Ts) Value 34
    01.0556022050,           !- G-Function G Value 34
    -10.5903181480,          !- G-Function Ln(T/Ts) Value 35
    01.1337414928,           !- G-Function G Value 35
    -10.4509636048,          !- G-Function Ln(T/Ts) Value 36
    01.2122433078,           !- G-Function G Value 36
    -10.3116090616,          !- G-Function Ln(T/Ts) Value 37
    01.2909089081,           !- G-Function G Value 37
    -10.1722545184,          !- G-Function Ln(T/Ts) Value 38
    01.3695658524,           !- G-Function G Value 38
    -10.0328999752,          !- G-Function Ln(T/Ts) Value 39
    01.4480696025,           !- G-Function G Value 39
    -09.8935454320,          !- G-Function Ln(T/Ts) Value 40
    01.5263036656,           !- G-Function G Value 40
    -09.7541908888,          !- G-Function Ln(T/Ts) Value 41
    01.6041784695,           !- G-Function G Value 41
    -09.6148363456,          !- G-Function Ln(T/Ts) Value 42
    01.6816292397,           !- G-Function G Value 42
    -09.4754818024,          !- G-Function Ln(T/Ts) Value 43
    01.7586131840,           !- G-Function G Value 43
    -09.3361272592,          !- G-Function Ln(T/Ts) Value 44
    01.8351062919,           !- G-Function G Value 44
    -09.1967727160,          !- G-Function Ln(T/Ts) Value 45
    01.9111000214,           !- G-Function G Value 45
    -09.0574181728,          !- G-Function Ln(T/Ts) Value 46
    01.9865980948,           !- G-Function G Value 46
    -08.9180636296,          !- G-Function Ln(T/Ts) Value 47
    02.0616135606,           !- G-Function G Value 47
    -08.7787090864,          !- G-Function Ln(T/Ts) Value 48
    02.1361662176,           !- G-Function G Value 48
    -08.6393545432,          !- G-Function Ln(T/Ts) Value 49
    02.2102804443,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3553236547,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.6993236547,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    02.9950928597,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3468618965,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6794761177,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1872402811,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.9940740380,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.8380582412,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.9869474754,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.8236131406,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    11.4529755604,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    14.2547866304,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    16.6062209964,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    23.2673096002,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    30.8583307951,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    33.1791637118,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    35.4008458459,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    37.6203750130,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    39.4282151558,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    40.9926717044,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    42.3724370442,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    43.5418186217,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    44.4112010395,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    45.3953524942,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    46.0594278014,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    46.3812731538,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    46.9211180020;           !- G-Function G Value 76
 
##enddef
##def Miami_average_rock[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    450,                     !- Number of Bore Holes
    84.192,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    2.423,                   !- Ground Thermal Conductivity {W/m-K}
    2343000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    25.000,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -14.7471256126,          !- G-Function Ln(T/Ts) Value 1
    -01.4231832875,          !- G-Function G Value 1
    -14.6196332532,          !- G-Function Ln(T/Ts) Value 2
    -01.3578966911,          !- G-Function G Value 2
    -14.4921408937,          !- G-Function Ln(T/Ts) Value 3
    -01.2919023297,          !- G-Function G Value 3
    -14.3646485343,          !- G-Function Ln(T/Ts) Value 4
    -01.2247157617,          !- G-Function G Value 4
    -14.2371561749,          !- G-Function Ln(T/Ts) Value 5
    -01.1560678641,          !- G-Function G Value 5
    -14.1096638154,          !- G-Function Ln(T/Ts) Value 6
    -01.0858027326,          !- G-Function G Value 6
    -13.9821714560,          !- G-Function Ln(T/Ts) Value 7
    -01.0138343323,          !- G-Function G Value 7
    -13.8546790965,          !- G-Function Ln(T/Ts) Value 8
    -00.9401244792,          !- G-Function G Value 8
    -13.7271867371,          !- G-Function Ln(T/Ts) Value 9
    -00.8646702832,          !- G-Function G Value 9
    -13.5996943777,          !- G-Function Ln(T/Ts) Value 10
    -00.7874965178,          !- G-Function G Value 10
    -13.4722020182,          !- G-Function Ln(T/Ts) Value 11
    -00.7086509922,          !- G-Function G Value 11
    -13.3447096588,          !- G-Function Ln(T/Ts) Value 12
    -00.6282020054,          !- G-Function G Value 12
    -13.2172172993,          !- G-Function Ln(T/Ts) Value 13
    -00.5462373069,          !- G-Function G Value 13
    -13.0897249399,          !- G-Function Ln(T/Ts) Value 14
    -00.4628640488,          !- G-Function G Value 14
    -12.9622325804,          !- G-Function Ln(T/Ts) Value 15
    -00.3782091881,          !- G-Function G Value 15
    -12.8347402210,          !- G-Function Ln(T/Ts) Value 16
    -00.2924197781,          !- G-Function G Value 16
    -12.7072478616,          !- G-Function Ln(T/Ts) Value 17
    -00.2056626341,          !- G-Function G Value 17
    -12.5797555021,          !- G-Function Ln(T/Ts) Value 18
    -00.1181229728,          !- G-Function G Value 18
    -12.4522631427,          !- G-Function Ln(T/Ts) Value 19
    -00.0300017916,          !- G-Function G Value 19
    -12.3247707832,          !- G-Function Ln(T/Ts) Value 20
    00.0584880549,           !- G-Function G Value 20
    -12.1972784238,          !- G-Function Ln(T/Ts) Value 21
    00.1471269322,           !- G-Function G Value 21
    -12.0697860644,          !- G-Function Ln(T/Ts) Value 22
    00.2356943539,           !- G-Function G Value 22
    -11.9422937049,          !- G-Function Ln(T/Ts) Value 23
    00.3239753419,           !- G-Function G Value 23
    -11.8148013455,          !- G-Function Ln(T/Ts) Value 24
    00.4117667485,           !- G-Function G Value 24
    -11.6873089860,          !- G-Function Ln(T/Ts) Value 25
    00.4988830730,           !- G-Function G Value 25
    -11.5598166266,          !- G-Function Ln(T/Ts) Value 26
    00.5851613602,           !- G-Function G Value 26
    -11.4323242671,          !- G-Function Ln(T/Ts) Value 27
    00.6704648680,           !- G-Function G Value 27
    -11.3048319077,          !- G-Function Ln(T/Ts) Value 28
    00.7546853128,           !- G-Function G Value 28
    -11.1773395483,          !- G-Function Ln(T/Ts) Value 29
    00.8377436406,           !- G-Function G Value 29
    -11.0498471888,          !- G-Function Ln(T/Ts) Value 30
    00.9195893967,           !- G-Function G Value 30
    -10.9223548294,          !- G-Function Ln(T/Ts) Value 31
    01.0001988825,           !- G-Function G Value 31
    -10.7948624699,          !- G-Function Ln(T/Ts) Value 32
    01.0795723611,           !- G-Function G Value 32
    -10.6673701105,          !- G-Function Ln(T/Ts) Value 33
    01.1577306200,           !- G-Function G Value 33
    -10.5398777511,          !- G-Function Ln(T/Ts) Value 34
    01.2347112022,           !- G-Function G Value 34
    -10.4123853916,          !- G-Function Ln(T/Ts) Value 35
    01.3105645901,           !- G-Function G Value 35
    -10.2848930322,          !- G-Function Ln(T/Ts) Value 36
    01.3853505763,           !- G-Function G Value 36
    -10.1574006727,          !- G-Function Ln(T/Ts) Value 37
    01.4591349929,           !- G-Function G Value 37
    -10.0299083133,          !- G-Function Ln(T/Ts) Value 38
    01.5319869021,           !- G-Function G Value 38
    -09.9024159539,          !- G-Function Ln(T/Ts) Value 39
    01.6039762943,           !- G-Function G Value 39
    -09.7749235944,          !- G-Function Ln(T/Ts) Value 40
    01.6751722896,           !- G-Function G Value 40
    -09.6474312350,          !- G-Function Ln(T/Ts) Value 41
    01.7456418021,           !- G-Function G Value 41
    -09.5199388755,          !- G-Function Ln(T/Ts) Value 42
    01.8154486090,           !- G-Function G Value 42
    -09.3924465161,          !- G-Function Ln(T/Ts) Value 43
    01.8846527560,           !- G-Function G Value 43
    -09.2649541566,          !- G-Function Ln(T/Ts) Value 44
    01.9533102271,           !- G-Function G Value 44
    -09.1374617972,          !- G-Function Ln(T/Ts) Value 45
    02.0214728183,           !- G-Function G Value 45
    -09.0099694378,          !- G-Function Ln(T/Ts) Value 46
    02.0891881588,           !- G-Function G Value 46
    -08.8824770783,          !- G-Function Ln(T/Ts) Value 47
    02.1564998338,           !- G-Function G Value 47
    -08.7549847189,          !- G-Function Ln(T/Ts) Value 48
    02.2234475764,           !- G-Function G Value 48
    -08.6274923594,          !- G-Function Ln(T/Ts) Value 49
    02.2900674978,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4116178287,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.6994572921,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    02.9952834836,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3486225651,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6909114015,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.2437145910,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.1744461851,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.2306937422,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.8381814653,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    11.1902929058,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    13.3404235171,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    17.1686062831,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    20.5078189912,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    30.5823459540,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    43.0755811884,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    47.1354799254,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    51.1204174466,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    55.2258523911,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    58.6293703602,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    61.6377009993,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    64.3369611670,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    66.6638016427,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    68.4593545679,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    70.4901973173,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    71.8638548602,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    72.5396783628,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    73.7388440162;           !- G-Function G Value 76
 
##enddef
##def Miami_heavy_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    450,                     !- Number of Bore Holes
    84.192,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    25.000,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.2224776160,          !- G-Function Ln(T/Ts) Value 1
    -00.7663283686,          !- G-Function G Value 1
    -15.0852841952,          !- G-Function Ln(T/Ts) Value 2
    -00.7287308245,          !- G-Function G Value 2
    -14.9480907745,          !- G-Function Ln(T/Ts) Value 3
    -00.6906191872,          !- G-Function G Value 3
    -14.8108973538,          !- G-Function Ln(T/Ts) Value 4
    -00.6517040800,          !- G-Function G Value 4
    -14.6737039330,          !- G-Function Ln(T/Ts) Value 5
    -00.6118261771,          !- G-Function G Value 5
    -14.5365105123,          !- G-Function Ln(T/Ts) Value 6
    -00.5708929317,          !- G-Function G Value 6
    -14.3993170916,          !- G-Function Ln(T/Ts) Value 7
    -00.5288503105,          !- G-Function G Value 7
    -14.2621236708,          !- G-Function Ln(T/Ts) Value 8
    -00.4856662789,          !- G-Function G Value 8
    -14.1249302501,          !- G-Function Ln(T/Ts) Value 9
    -00.4413186346,          !- G-Function G Value 9
    -13.9877368294,          !- G-Function Ln(T/Ts) Value 10
    -00.3957846263,          !- G-Function G Value 10
    -13.8505434086,          !- G-Function Ln(T/Ts) Value 11
    -00.3490318690,          !- G-Function G Value 11
    -13.7133499879,          !- G-Function Ln(T/Ts) Value 12
    -00.3010111382,          !- G-Function G Value 12
    -13.5761565672,          !- G-Function Ln(T/Ts) Value 13
    -00.2516520724,          !- G-Function G Value 13
    -13.4389631464,          !- G-Function Ln(T/Ts) Value 14
    -00.2008627210,          !- G-Function G Value 14
    -13.3017697257,          !- G-Function Ln(T/Ts) Value 15
    -00.1485333520,          !- G-Function G Value 15
    -13.1645763050,          !- G-Function Ln(T/Ts) Value 16
    -00.0945441673,          !- G-Function G Value 16
    -13.0273828842,          !- G-Function Ln(T/Ts) Value 17
    -00.0387758194,          !- G-Function G Value 17
    -12.8901894635,          !- G-Function Ln(T/Ts) Value 18
    00.0188788791,           !- G-Function G Value 18
    -12.7529960428,          !- G-Function Ln(T/Ts) Value 19
    00.0785037905,           !- G-Function G Value 19
    -12.6158026220,          !- G-Function Ln(T/Ts) Value 20
    00.1401502998,           !- G-Function G Value 20
    -12.4786092013,          !- G-Function Ln(T/Ts) Value 21
    00.2038311195,           !- G-Function G Value 21
    -12.3414157806,          !- G-Function Ln(T/Ts) Value 22
    00.2695173849,           !- G-Function G Value 22
    -12.2042223598,          !- G-Function Ln(T/Ts) Value 23
    00.3371388525,           !- G-Function G Value 23
    -12.0670289391,          !- G-Function Ln(T/Ts) Value 24
    00.4065866930,           !- G-Function G Value 24
    -11.9298355184,          !- G-Function Ln(T/Ts) Value 25
    00.4777182395,           !- G-Function G Value 25
    -11.7926420976,          !- G-Function Ln(T/Ts) Value 26
    00.5503630796,           !- G-Function G Value 26
    -11.6554486769,          !- G-Function Ln(T/Ts) Value 27
    00.6243299676,           !- G-Function G Value 27
    -11.5182552562,          !- G-Function Ln(T/Ts) Value 28
    00.6994141265,           !- G-Function G Value 28
    -11.3810618354,          !- G-Function Ln(T/Ts) Value 29
    00.7754045775,           !- G-Function G Value 29
    -11.2438684147,          !- G-Function Ln(T/Ts) Value 30
    00.8520911667,           !- G-Function G Value 30
    -11.1066749940,          !- G-Function Ln(T/Ts) Value 31
    00.9292709910,           !- G-Function G Value 31
    -10.9694815732,          !- G-Function Ln(T/Ts) Value 32
    01.0067539533,           !- G-Function G Value 32
    -10.8322881525,          !- G-Function Ln(T/Ts) Value 33
    01.0843672319,           !- G-Function G Value 33
    -10.6950947317,          !- G-Function Ln(T/Ts) Value 34
    01.1619585236,           !- G-Function G Value 34
    -10.5579013110,          !- G-Function Ln(T/Ts) Value 35
    01.2393980070,           !- G-Function G Value 35
    -10.4207078903,          !- G-Function Ln(T/Ts) Value 36
    01.3165790685,           !- G-Function G Value 36
    -10.2835144695,          !- G-Function Ln(T/Ts) Value 37
    01.3934179164,           !- G-Function G Value 37
    -10.1463210488,          !- G-Function Ln(T/Ts) Value 38
    01.4698522745,           !- G-Function G Value 38
    -10.0091276281,          !- G-Function Ln(T/Ts) Value 39
    01.5458393867,           !- G-Function G Value 39
    -09.8719342073,          !- G-Function Ln(T/Ts) Value 40
    01.6213535767,           !- G-Function G Value 40
    -09.7347407866,          !- G-Function Ln(T/Ts) Value 41
    01.6963835903,           !- G-Function G Value 41
    -09.5975473659,          !- G-Function Ln(T/Ts) Value 42
    01.7709299196,           !- G-Function G Value 42
    -09.4603539451,          !- G-Function Ln(T/Ts) Value 43
    01.8450022610,           !- G-Function G Value 43
    -09.3231605244,          !- G-Function Ln(T/Ts) Value 44
    01.9186172127,           !- G-Function G Value 44
    -09.1859671037,          !- G-Function Ln(T/Ts) Value 45
    01.9917962727,           !- G-Function G Value 45
    -09.0487736829,          !- G-Function Ln(T/Ts) Value 46
    02.0645641603,           !- G-Function G Value 46
    -08.9115802622,          !- G-Function Ln(T/Ts) Value 47
    02.1369474552,           !- G-Function G Value 47
    -08.7743868415,          !- G-Function Ln(T/Ts) Value 48
    02.2089735289,           !- G-Function G Value 48
    -08.6371934207,          !- G-Function Ln(T/Ts) Value 49
    02.2806697344,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4116178287,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.6994572921,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    02.9952834836,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3486225651,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6909114015,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.2437145910,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.1744461851,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.2306937422,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.8381814653,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    11.1902929058,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    13.3404235171,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    17.1686062831,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    20.5078189912,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    30.5823459540,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    43.0755811884,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    47.1354799254,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    51.1204174466,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    55.2258523911,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    58.6293703602,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    61.6377009993,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    64.3369611670,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    66.6638016427,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    68.4593545679,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    70.4901973173,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    71.8638548602,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    72.5396783628,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    73.7388440162;           !- G-Function G Value 76
 
##enddef
##def Miami_light_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    450,                     !- Number of Bore Holes
    84.192,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    0.866,                   !- Ground Thermal Conductivity {W/m-K}
    1675000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    25.000,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.4409609646,          !- G-Function Ln(T/Ts) Value 1
    -00.5126588736,          !- G-Function G Value 1
    -15.2993087000,          !- G-Function Ln(T/Ts) Value 2
    -00.4867745465,          !- G-Function G Value 2
    -15.1576564354,          !- G-Function Ln(T/Ts) Value 3
    -00.4604996974,          !- G-Function G Value 3
    -15.0160041708,          !- G-Function Ln(T/Ts) Value 4
    -00.4336316703,          !- G-Function G Value 4
    -14.8743519062,          !- G-Function Ln(T/Ts) Value 5
    -00.4060586455,          !- G-Function G Value 5
    -14.7326996417,          !- G-Function Ln(T/Ts) Value 6
    -00.3777142763,          !- G-Function G Value 6
    -14.5910473771,          !- G-Function Ln(T/Ts) Value 7
    -00.3485563719,          !- G-Function G Value 7
    -14.4493951125,          !- G-Function Ln(T/Ts) Value 8
    -00.3185529728,          !- G-Function G Value 8
    -14.3077428479,          !- G-Function Ln(T/Ts) Value 9
    -00.2876705132,          !- G-Function G Value 9
    -14.1660905833,          !- G-Function Ln(T/Ts) Value 10
    -00.2558624797,          !- G-Function G Value 10
    -14.0244383187,          !- G-Function Ln(T/Ts) Value 11
    -00.2230588223,          !- G-Function G Value 11
    -13.8827860542,          !- G-Function Ln(T/Ts) Value 12
    -00.1891574356,          !- G-Function G Value 12
    -13.7411337896,          !- G-Function Ln(T/Ts) Value 13
    -00.1540194157,          !- G-Function G Value 13
    -13.5994815250,          !- G-Function Ln(T/Ts) Value 14
    -00.1174694742,          !- G-Function G Value 14
    -13.4578292604,          !- G-Function Ln(T/Ts) Value 15
    -00.0793019961,          !- G-Function G Value 15
    -13.3161769958,          !- G-Function Ln(T/Ts) Value 16
    -00.0392920573,          !- G-Function G Value 16
    -13.1745247312,          !- G-Function Ln(T/Ts) Value 17
    00.0027903094,           !- G-Function G Value 17
    -13.0328724667,          !- G-Function Ln(T/Ts) Value 18
    00.0471648646,           !- G-Function G Value 18
    -12.8912202021,          !- G-Function Ln(T/Ts) Value 19
    00.0940271135,           !- G-Function G Value 19
    -12.7495679375,          !- G-Function Ln(T/Ts) Value 20
    00.1435370336,           !- G-Function G Value 20
    -12.6079156729,          !- G-Function Ln(T/Ts) Value 21
    00.1958112720,           !- G-Function G Value 21
    -12.4662634083,          !- G-Function Ln(T/Ts) Value 22
    00.2509187039,           !- G-Function G Value 22
    -12.3246111437,          !- G-Function Ln(T/Ts) Value 23
    00.3088787401,           !- G-Function G Value 23
    -12.1829588792,          !- G-Function Ln(T/Ts) Value 24
    00.3696616463,           !- G-Function G Value 24
    -12.0413066146,          !- G-Function Ln(T/Ts) Value 25
    00.4331902913,           !- G-Function G Value 25
    -11.8996543500,          !- G-Function Ln(T/Ts) Value 26
    00.4993430093,           !- G-Function G Value 26
    -11.7580020854,          !- G-Function Ln(T/Ts) Value 27
    00.5679574936,           !- G-Function G Value 27
    -11.6163498208,          !- G-Function Ln(T/Ts) Value 28
    00.6388357528,           !- G-Function G Value 28
    -11.4746975562,          !- G-Function Ln(T/Ts) Value 29
    00.7117501536,           !- G-Function G Value 29
    -11.3330452917,          !- G-Function Ln(T/Ts) Value 30
    00.7864504742,           !- G-Function G Value 30
    -11.1913930271,          !- G-Function Ln(T/Ts) Value 31
    00.8626717624,           !- G-Function G Value 31
    -11.0497407625,          !- G-Function Ln(T/Ts) Value 32
    00.9401426595,           !- G-Function G Value 32
    -10.9080884979,          !- G-Function Ln(T/Ts) Value 33
    01.0185937566,           !- G-Function G Value 33
    -10.7664362333,          !- G-Function Ln(T/Ts) Value 34
    01.0977655080,           !- G-Function G Value 34
    -10.6247839687,          !- G-Function Ln(T/Ts) Value 35
    01.1774152394,           !- G-Function G Value 35
    -10.4831317042,          !- G-Function Ln(T/Ts) Value 36
    01.2573228632,           !- G-Function G Value 36
    -10.3414794396,          !- G-Function Ln(T/Ts) Value 37
    01.3372950302,           !- G-Function G Value 37
    -10.1998271750,          !- G-Function Ln(T/Ts) Value 38
    01.4171675929,           !- G-Function G Value 38
    -10.0581749104,          !- G-Function Ln(T/Ts) Value 39
    01.4968064093,           !- G-Function G Value 39
    -09.9165226458,          !- G-Function Ln(T/Ts) Value 40
    01.5761066539,           !- G-Function G Value 40
    -09.7748703812,          !- G-Function Ln(T/Ts) Value 41
    01.6549909044,           !- G-Function G Value 41
    -09.6332181167,          !- G-Function Ln(T/Ts) Value 42
    01.7334063366,           !- G-Function G Value 42
    -09.4915658521,          !- G-Function Ln(T/Ts) Value 43
    01.8113213737,           !- G-Function G Value 43
    -09.3499135875,          !- G-Function Ln(T/Ts) Value 44
    01.8887221117,           !- G-Function G Value 44
    -09.2082613229,          !- G-Function Ln(T/Ts) Value 45
    01.9656087892,           !- G-Function G Value 45
    -09.0666090583,          !- G-Function Ln(T/Ts) Value 46
    02.0419925022,           !- G-Function G Value 46
    -08.9249567937,          !- G-Function Ln(T/Ts) Value 47
    02.1178922914,           !- G-Function G Value 47
    -08.7833045292,          !- G-Function Ln(T/Ts) Value 48
    02.1933326666,           !- G-Function G Value 48
    -08.6416522646,          !- G-Function Ln(T/Ts) Value 49
    02.2683415803,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4116178287,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.6994572921,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    02.9952834836,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3486225651,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6909114015,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.2437145910,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.1744461851,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.2306937422,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.8381814653,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    11.1902929058,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    13.3404235171,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    17.1686062831,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    20.5078189912,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    30.5823459540,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    43.0755811884,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    47.1354799254,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    51.1204174466,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    55.2258523911,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    58.6293703602,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    61.6377009993,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    64.3369611670,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    66.6638016427,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    68.4593545679,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    70.4901973173,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    71.8638548602,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    72.5396783628,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    73.7388440162;           !- G-Function G Value 76
 
##enddef
##def Phoenix_average_rock[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    200,                     !- Number of Bore Holes
    83.686,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    2.423,                   !- Ground Thermal Conductivity {W/m-K}
    2343000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    22.222,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -14.7350699459,          !- G-Function Ln(T/Ts) Value 1
    -01.4231832875,          !- G-Function G Value 1
    -14.6078236205,          !- G-Function Ln(T/Ts) Value 2
    -01.3580174819,          !- G-Function G Value 2
    -14.4805772951,          !- G-Function Ln(T/Ts) Value 3
    -01.2921492630,          !- G-Function G Value 3
    -14.3533309696,          !- G-Function Ln(T/Ts) Value 4
    -01.2250955262,          !- G-Function G Value 4
    -14.2260846442,          !- G-Function Ln(T/Ts) Value 5
    -01.1565877322,          !- G-Function G Value 5
    -14.0988383188,          !- G-Function Ln(T/Ts) Value 6
    -01.0864701594,          !- G-Function G Value 6
    -13.9715919934,          !- G-Function Ln(T/Ts) Value 7
    -01.0146566985,          !- G-Function G Value 7
    -13.8443456679,          !- G-Function Ln(T/Ts) Value 8
    -00.9411089065,          !- G-Function G Value 8
    -13.7170993425,          !- G-Function Ln(T/Ts) Value 9
    -00.8658234894,          !- G-Function G Value 9
    -13.5898530171,          !- G-Function Ln(T/Ts) Value 10
    -00.7888246927,          !- G-Function G Value 10
    -13.4626066917,          !- G-Function Ln(T/Ts) Value 11
    -00.7101596781,          !- G-Function G Value 11
    -13.3353603662,          !- G-Function Ln(T/Ts) Value 12
    -00.6298959723,          !- G-Function G Value 12
    -13.2081140408,          !- G-Function Ln(T/Ts) Value 13
    -00.5481204135,          !- G-Function G Value 13
    -13.0808677154,          !- G-Function Ln(T/Ts) Value 14
    -00.4649390907,          !- G-Function G Value 14
    -12.9536213899,          !- G-Function Ln(T/Ts) Value 15
    -00.3804777396,          !- G-Function G Value 15
    -12.8263750645,          !- G-Function Ln(T/Ts) Value 16
    -00.2948820409,          !- G-Function G Value 16
    -12.6991287391,          !- G-Function Ln(T/Ts) Value 17
    -00.2083173130,          !- G-Function G Value 17
    -12.5718824137,          !- G-Function Ln(T/Ts) Value 18
    -00.1209671961,          !- G-Function G Value 18
    -12.4446360882,          !- G-Function Ln(T/Ts) Value 19
    -00.0330310955,          !- G-Function G Value 19
    -12.3173897628,          !- G-Function Ln(T/Ts) Value 20
    00.0552796660,           !- G-Function G Value 20
    -12.1901434374,          !- G-Function Ln(T/Ts) Value 21
    00.1437468442,           !- G-Function G Value 21
    -12.0628971120,          !- G-Function Ln(T/Ts) Value 22
    00.2321511235,           !- G-Function G Value 22
    -11.9356507865,          !- G-Function Ln(T/Ts) Value 23
    00.3202784101,           !- G-Function G Value 23
    -11.8084044611,          !- G-Function Ln(T/Ts) Value 24
    00.4079261067,           !- G-Function G Value 24
    -11.6811581357,          !- G-Function Ln(T/Ts) Value 25
    00.4949089036,           !- G-Function G Value 25
    -11.5539118102,          !- G-Function Ln(T/Ts) Value 26
    00.5810636783,           !- G-Function G Value 26
    -11.4266654848,          !- G-Function Ln(T/Ts) Value 27
    00.6662531886,           !- G-Function G Value 27
    -11.2994191594,          !- G-Function Ln(T/Ts) Value 28
    00.7503683649,           !- G-Function G Value 28
    -11.1721728340,          !- G-Function Ln(T/Ts) Value 29
    00.8333291437,           !- G-Function G Value 29
    -11.0449265085,          !- G-Function Ln(T/Ts) Value 30
    00.9150839103,           !- G-Function G Value 30
    -10.9176801831,          !- G-Function Ln(T/Ts) Value 31
    00.9956077285,           !- G-Function G Value 31
    -10.7904338577,          !- G-Function Ln(T/Ts) Value 32
    01.0748996155,           !- G-Function G Value 32
    -10.6631875323,          !- G-Function Ln(T/Ts) Value 33
    01.1529791646,           !- G-Function G Value 33
    -10.5359412068,          !- G-Function Ln(T/Ts) Value 34
    01.2298828216,           !- G-Function G Value 34
    -10.4086948814,          !- G-Function Ln(T/Ts) Value 35
    01.3056601000,           !- G-Function G Value 35
    -10.2814485560,          !- G-Function Ln(T/Ts) Value 36
    01.3803699693,           !- G-Function G Value 36
    -10.1542022306,          !- G-Function Ln(T/Ts) Value 37
    01.4540775878,           !- G-Function G Value 37
    -10.0269559051,          !- G-Function Ln(T/Ts) Value 38
    01.5268514886,           !- G-Function G Value 38
    -09.8997095797,          !- G-Function Ln(T/Ts) Value 39
    01.5987612650,           !- G-Function G Value 39
    -09.7724632543,          !- G-Function Ln(T/Ts) Value 40
    01.6698757551,           !- G-Function G Value 40
    -09.6452169288,          !- G-Function Ln(T/Ts) Value 41
    01.7402616887,           !- G-Function G Value 41
    -09.5179706034,          !- G-Function Ln(T/Ts) Value 42
    01.8099827382,           !- G-Function G Value 42
    -09.3907242780,          !- G-Function Ln(T/Ts) Value 43
    01.8790989065,           !- G-Function G Value 43
    -09.2634779526,          !- G-Function Ln(T/Ts) Value 44
    01.9476661833,           !- G-Function G Value 44
    -09.1362316271,          !- G-Function Ln(T/Ts) Value 45
    02.0157364060,           !- G-Function G Value 45
    -09.0089853017,          !- G-Function Ln(T/Ts) Value 46
    02.0833572701,           !- G-Function G Value 46
    -08.8817389763,          !- G-Function Ln(T/Ts) Value 47
    02.1505724452,           !- G-Function G Value 47
    -08.7544926509,          !- G-Function Ln(T/Ts) Value 48
    02.2174217595,           !- G-Function G Value 48
    -08.6272463254,          !- G-Function Ln(T/Ts) Value 49
    02.2839414260,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4055899953,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7679126412,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0637874766,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4167808522,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7576607718,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.3027152644,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.2096982841,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.2307901279,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.7224553903,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    10.9395332751,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    12.9440762476,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    16.4666535793,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    19.4941146899,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    28.4089185390,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    39.0681372255,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    42.4434288160,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    45.7054883650,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    49.0383896260,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    51.7790222229,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    54.1794000439,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    56.3139696611,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    58.1390255241,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    59.4450245650,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    60.9893753675,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    62.0451829092,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    62.5602919604,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    63.4499316016;           !- G-Function G Value 76
 
##enddef
##def Phoenix_heavy_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    200,                     !- Number of Bore Holes
    83.686,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    22.222,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.2104219493,          !- G-Function Ln(T/Ts) Value 1
    -00.7663283686,          !- G-Function G Value 1
    -15.0734745626,          !- G-Function Ln(T/Ts) Value 2
    -00.7287954221,          !- G-Function G Value 2
    -14.9365271758,          !- G-Function Ln(T/Ts) Value 3
    -00.6907516992,          !- G-Function G Value 3
    -14.7995797891,          !- G-Function Ln(T/Ts) Value 4
    -00.6519085493,          !- G-Function G Value 4
    -14.6626324024,          !- G-Function Ln(T/Ts) Value 5
    -00.6121069622,          !- G-Function G Value 5
    -14.5256850157,          !- G-Function Ln(T/Ts) Value 6
    -00.5712545058,          !- G-Function G Value 6
    -14.3887376290,          !- G-Function Ln(T/Ts) Value 7
    -00.5292971652,          !- G-Function G Value 7
    -14.2517902422,          !- G-Function Ln(T/Ts) Value 8
    -00.4862029087,          !- G-Function G Value 8
    -14.1148428555,          !- G-Function Ln(T/Ts) Value 9
    -00.4419495964,          !- G-Function G Value 9
    -13.9778954688,          !- G-Function Ln(T/Ts) Value 10
    -00.3965146704,          !- G-Function G Value 10
    -13.8409480821,          !- G-Function Ln(T/Ts) Value 11
    -00.3498661248,          !- G-Function G Value 11
    -13.7040006954,          !- G-Function Ln(T/Ts) Value 12
    -00.3019553228,          !- G-Function G Value 12
    -13.5670533086,          !- G-Function Ln(T/Ts) Value 13
    -00.2527126754,          !- G-Function G Value 13
    -13.4301059219,          !- G-Function Ln(T/Ts) Value 14
    -00.2020471138,          !- G-Function G Value 14
    -13.2931585352,          !- G-Function Ln(T/Ts) Value 15
    -00.1498497794,          !- G-Function G Value 15
    -13.1562111485,          !- G-Function Ln(T/Ts) Value 16
    -00.0960015972,          !- G-Function G Value 16
    -13.0192637618,          !- G-Function Ln(T/Ts) Value 17
    -00.0403836570,          !- G-Function G Value 17
    -12.8823163750,          !- G-Function Ln(T/Ts) Value 18
    00.0171111849,           !- G-Function G Value 18
    -12.7453689883,          !- G-Function Ln(T/Ts) Value 19
    00.0765671968,           !- G-Function G Value 19
    -12.6084216016,          !- G-Function Ln(T/Ts) Value 20
    00.1380366243,           !- G-Function G Value 20
    -12.4714742149,          !- G-Function Ln(T/Ts) Value 21
    00.2015334493,           !- G-Function G Value 21
    -12.3345268282,          !- G-Function Ln(T/Ts) Value 22
    00.2670304061,           !- G-Function G Value 22
    -12.1975794414,          !- G-Function Ln(T/Ts) Value 23
    00.3344590813,           !- G-Function G Value 23
    -12.0606320547,          !- G-Function Ln(T/Ts) Value 24
    00.4037126016,           !- G-Function G Value 24
    -11.9236846680,          !- G-Function Ln(T/Ts) Value 25
    00.4746502796,           !- G-Function G Value 25
    -11.7867372813,          !- G-Function Ln(T/Ts) Value 26
    00.5471036117,           !- G-Function G Value 26
    -11.6497898946,          !- G-Function Ln(T/Ts) Value 27
    00.6208831050,           !- G-Function G Value 27
    -11.5128425078,          !- G-Function Ln(T/Ts) Value 28
    00.6957855070,           !- G-Function G Value 28
    -11.3758951211,          !- G-Function Ln(T/Ts) Value 29
    00.7716010764,           !- G-Function G Value 29
    -11.2389477344,          !- G-Function Ln(T/Ts) Value 30
    00.8481205697,           !- G-Function G Value 30
    -11.1020003477,          !- G-Function Ln(T/Ts) Value 31
    00.9251416462,           !- G-Function G Value 31
    -10.9650529610,          !- G-Function Ln(T/Ts) Value 32
    01.0024744240,           !- G-Function G Value 32
    -10.8281055742,          !- G-Function Ln(T/Ts) Value 33
    01.0799459706,           !- G-Function G Value 33
    -10.6911581875,          !- G-Function Ln(T/Ts) Value 34
    01.1574035853,           !- G-Function G Value 34
    -10.5542108008,          !- G-Function Ln(T/Ts) Value 35
    01.2347168161,           !- G-Function G Value 35
    -10.4172634141,          !- G-Function Ln(T/Ts) Value 36
    01.3117782466,           !- G-Function G Value 36
    -10.2803160274,          !- G-Function Ln(T/Ts) Value 37
    01.3885031742,           !- G-Function G Value 37
    -10.1433686406,          !- G-Function Ln(T/Ts) Value 38
    01.4648283635,           !- G-Function G Value 38
    -10.0064212539,          !- G-Function Ln(T/Ts) Value 39
    01.5407101049,           !- G-Function G Value 39
    -09.8694738672,          !- G-Function Ln(T/Ts) Value 40
    01.6161218154,           !- G-Function G Value 40
    -09.7325264805,          !- G-Function Ln(T/Ts) Value 41
    01.6910514127,           !- G-Function G Value 41
    -09.5955790938,          !- G-Function Ln(T/Ts) Value 42
    01.7654986582,           !- G-Function G Value 42
    -09.4586317070,          !- G-Function Ln(T/Ts) Value 43
    01.8394726236,           !- G-Function G Value 43
    -09.3216843203,          !- G-Function Ln(T/Ts) Value 44
    01.9129893895,           !- G-Function G Value 44
    -09.1847369336,          !- G-Function Ln(T/Ts) Value 45
    01.9860700382,           !- G-Function G Value 45
    -09.0477895469,          !- G-Function Ln(T/Ts) Value 46
    02.0587389652,           !- G-Function G Value 46
    -08.9108421602,          !- G-Function Ln(T/Ts) Value 47
    02.1310225068,           !- G-Function G Value 47
    -08.7738947734,          !- G-Function Ln(T/Ts) Value 48
    02.2029478601,           !- G-Function G Value 48
    -08.6369473867,          !- G-Function Ln(T/Ts) Value 49
    02.2745422602,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4055899953,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7679126412,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0637874766,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4167808522,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7576607718,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.3027152644,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.2096982841,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.2307901279,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.7224553903,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    10.9395332751,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    12.9440762476,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    16.4666535793,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    19.4941146899,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    28.4089185390,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    39.0681372255,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    42.4434288160,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    45.7054883650,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    49.0383896260,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    51.7790222229,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    54.1794000439,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    56.3139696611,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    58.1390255241,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    59.4450245650,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    60.9893753675,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    62.0451829092,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    62.5602919604,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    63.4499316016;           !- G-Function G Value 76
 
##enddef
##def Phoenix_light_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    200,                     !- Number of Bore Holes
    83.686,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    0.866,                   !- Ground Thermal Conductivity {W/m-K}
    1675000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    22.222,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.4289052979,          !- G-Function Ln(T/Ts) Value 1
    -00.5126588736,          !- G-Function G Value 1
    -15.2874990673,          !- G-Function Ln(T/Ts) Value 2
    -00.4868176106,          !- G-Function G Value 2
    -15.1460928367,          !- G-Function Ln(T/Ts) Value 3
    -00.4605881852,          !- G-Function G Value 3
    -15.0046866062,          !- G-Function Ln(T/Ts) Value 4
    -00.4337684320,          !- G-Function G Value 4
    -14.8632803756,          !- G-Function Ln(T/Ts) Value 5
    -00.4062467512,          !- G-Function G Value 5
    -14.7218741450,          !- G-Function Ln(T/Ts) Value 6
    -00.3779568965,          !- G-Function G Value 6
    -14.5804679145,          !- G-Function Ln(T/Ts) Value 7
    -00.3488567479,          !- G-Function G Value 7
    -14.4390616839,          !- G-Function Ln(T/Ts) Value 8
    -00.3189144684,          !- G-Function G Value 8
    -14.2976554533,          !- G-Function Ln(T/Ts) Value 9
    -00.2880967545,          !- G-Function G Value 9
    -14.1562492228,          !- G-Function Ln(T/Ts) Value 10
    -00.2563575821,          !- G-Function G Value 10
    -14.0148429922,          !- G-Function Ln(T/Ts) Value 11
    -00.2236276843,          !- G-Function G Value 11
    -13.8734367616,          !- G-Function Ln(T/Ts) Value 12
    -00.1898060574,          !- G-Function G Value 12
    -13.7320305310,          !- G-Function Ln(T/Ts) Value 13
    -00.1547551778,          !- G-Function G Value 13
    -13.5906243005,          !- G-Function Ln(T/Ts) Value 14
    -00.1183013118,          !- G-Function G Value 14
    -13.4492180699,          !- G-Function Ln(T/Ts) Value 15
    -00.0802404152,          !- G-Function G Value 15
    -13.3078118393,          !- G-Function Ln(T/Ts) Value 16
    -00.0403489715,          !- G-Function G Value 16
    -13.1664056088,          !- G-Function Ln(T/Ts) Value 17
    00.0016019072,           !- G-Function G Value 17
    -13.0249993782,          !- G-Function Ln(T/Ts) Value 18
    00.0458313501,           !- G-Function G Value 18
    -12.8835931476,          !- G-Function Ln(T/Ts) Value 19
    00.0925347395,           !- G-Function G Value 19
    -12.7421869171,          !- G-Function Ln(T/Ts) Value 20
    00.1418724412,           !- G-Function G Value 20
    -12.6007806865,          !- G-Function Ln(T/Ts) Value 21
    00.1939619650,           !- G-Function G Value 21
    -12.4593744559,          !- G-Function Ln(T/Ts) Value 22
    00.2488734659,           !- G-Function G Value 22
    -12.3179682254,          !- G-Function Ln(T/Ts) Value 23
    00.3066279901,           !- G-Function G Value 23
    -12.1765619948,          !- G-Function Ln(T/Ts) Value 24
    00.3671977349,           !- G-Function G Value 24
    -12.0351557642,          !- G-Function Ln(T/Ts) Value 25
    00.4305077380,           !- G-Function G Value 25
    -11.8937495337,          !- G-Function Ln(T/Ts) Value 26
    00.4964386758,           !- G-Function G Value 26
    -11.7523433031,          !- G-Function Ln(T/Ts) Value 27
    00.5648306811,           !- G-Function G Value 27
    -11.6109370725,          !- G-Function Ln(T/Ts) Value 28
    00.6354882118,           !- G-Function G Value 28
    -11.4695308419,          !- G-Function Ln(T/Ts) Value 29
    00.7081859944,           !- G-Function G Value 29
    -11.3281246114,          !- G-Function Ln(T/Ts) Value 30
    00.7826759750,           !- G-Function G Value 30
    -11.1867183808,          !- G-Function Ln(T/Ts) Value 31
    00.8586950795,           !- G-Function G Value 31
    -11.0453121502,          !- G-Function Ln(T/Ts) Value 32
    00.9359734538,           !- G-Function G Value 32
    -10.9039059197,          !- G-Function Ln(T/Ts) Value 33
    01.0142427592,           !- G-Function G Value 33
    -10.7624996891,          !- G-Function Ln(T/Ts) Value 34
    01.0932440536,           !- G-Function G Value 34
    -10.6210934585,          !- G-Function Ln(T/Ts) Value 35
    01.1727348006,           !- G-Function G Value 35
    -10.4796872280,          !- G-Function Ln(T/Ts) Value 36
    01.2524946162,           !- G-Function G Value 36
    -10.3382809974,          !- G-Function Ln(T/Ts) Value 37
    01.3323294795,           !- G-Function G Value 37
    -10.1968747668,          !- G-Function Ln(T/Ts) Value 38
    01.4120742748,           !- G-Function G Value 38
    -10.0554685363,          !- G-Function Ln(T/Ts) Value 39
    01.4915936858,           !- G-Function G Value 39
    -09.9140623057,          !- G-Function Ln(T/Ts) Value 40
    01.5707815969,           !- G-Function G Value 40
    -09.7726560751,          !- G-Function Ln(T/Ts) Value 41
    01.6495592649,           !- G-Function G Value 41
    -09.6312498446,          !- G-Function Ln(T/Ts) Value 42
    01.7278725846,           !- G-Function G Value 42
    -09.4898436140,          !- G-Function Ln(T/Ts) Value 43
    01.8056887925,           !- G-Function G Value 43
    -09.3484373834,          !- G-Function Ln(T/Ts) Value 44
    01.8829929277,           !- G-Function G Value 44
    -09.2070311528,          !- G-Function Ln(T/Ts) Value 45
    01.9597843214,           !- G-Function G Value 45
    -09.0656249223,          !- G-Function Ln(T/Ts) Value 46
    02.0360733164,           !- G-Function G Value 46
    -08.9242186917,          !- G-Function Ln(T/Ts) Value 47
    02.1118783485,           !- G-Function G Value 47
    -08.7828124611,          !- G-Function Ln(T/Ts) Value 48
    02.1872234583,           !- G-Function G Value 48
    -08.6414062306,          !- G-Function Ln(T/Ts) Value 49
    02.2621362476,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4055899953,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7679126412,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0637874766,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4167808522,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7576607718,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.3027152644,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.2096982841,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.2307901279,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.7224553903,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    10.9395332751,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    12.9440762476,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    16.4666535793,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    19.4941146899,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    28.4089185390,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    39.0681372255,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    42.4434288160,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    45.7054883650,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    49.0383896260,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    51.7790222229,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    54.1794000439,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    56.3139696611,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    58.1390255241,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    59.4450245650,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    60.9893753675,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    62.0451829092,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    62.5602919604,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    63.4499316016;           !- G-Function G Value 76
 
##enddef
##def SanFrancisco_average_rock[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.003,                   !- Maximum Flow Rate {m3/s}
    36,                      !- Number of Bore Holes
    86.524,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    2.423,                   !- Ground Thermal Conductivity {W/m-K}
    2343000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    13.889,                  !- Ground Temperature {C}
    0.003,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -14.8017630871,          !- G-Function Ln(T/Ts) Value 1
    -01.4231832875,          !- G-Function G Value 1
    -14.6731556772,          !- G-Function Ln(T/Ts) Value 2
    -01.3573494165,          !- G-Function G Value 2
    -14.5445482672,          !- G-Function Ln(T/Ts) Value 3
    -01.2907832910,          !- G-Function G Value 3
    -14.4159408573,          !- G-Function Ln(T/Ts) Value 4
    -01.2229944121,          !- G-Function G Value 4
    -14.2873334473,          !- G-Function Ln(T/Ts) Value 5
    -01.1537110245,          !- G-Function G Value 5
    -14.1587260374,          !- G-Function Ln(T/Ts) Value 6
    -01.0827764199,          !- G-Function G Value 6
    -14.0301186274,          !- G-Function Ln(T/Ts) Value 7
    -01.0101049309,          !- G-Function G Value 7
    -13.9015112175,          !- G-Function Ln(T/Ts) Value 8
    -00.9356595834,          !- G-Function G Value 8
    -13.7729038076,          !- G-Function Ln(T/Ts) Value 9
    -00.8594393591,          !- G-Function G Value 9
    -13.6442963976,          !- G-Function Ln(T/Ts) Value 10
    -00.7814714740,          !- G-Function G Value 10
    -13.5156889877,          !- G-Function Ln(T/Ts) Value 11
    -00.7018067284,          !- G-Function G Value 11
    -13.3870815777,          !- G-Function Ln(T/Ts) Value 12
    -00.6205169923,          !- G-Function G Value 12
    -13.2584741678,          !- G-Function Ln(T/Ts) Value 13
    -00.5376942270,          !- G-Function G Value 13
    -13.1298667579,          !- G-Function Ln(T/Ts) Value 14
    -00.4534504990,          !- G-Function G Value 14
    -13.0012593479,          !- G-Function Ln(T/Ts) Value 15
    -00.3679184076,          !- G-Function G Value 15
    -12.8726519380,          !- G-Function Ln(T/Ts) Value 16
    -00.2812513366,          !- G-Function G Value 16
    -12.7440445280,          !- G-Function Ln(T/Ts) Value 17
    -00.1936229936,          !- G-Function G Value 17
    -12.6154371181,          !- G-Function Ln(T/Ts) Value 18
    -00.1052258306,          !- G-Function G Value 18
    -12.4868297082,          !- G-Function Ln(T/Ts) Value 19
    -00.0162681244,          !- G-Function G Value 19
    -12.3582222982,          !- G-Function Ln(T/Ts) Value 20
    00.0730303019,           !- G-Function G Value 20
    -12.2296148883,          !- G-Function Ln(T/Ts) Value 21
    00.1624435325,           !- G-Function G Value 21
    -12.1010074783,          !- G-Function Ln(T/Ts) Value 22
    00.2517458441,           !- G-Function G Value 22
    -11.9724000684,          !- G-Function Ln(T/Ts) Value 23
    00.3407183661,           !- G-Function G Value 23
    -11.8437926585,          !- G-Function Ln(T/Ts) Value 24
    00.4291556155,           !- G-Function G Value 24
    -11.7151852485,          !- G-Function Ln(T/Ts) Value 25
    00.5168714136,           !- G-Function G Value 25
    -11.5865778386,          !- G-Function Ln(T/Ts) Value 26
    00.6037037681,           !- G-Function G Value 26
    -11.4579704286,          !- G-Function Ln(T/Ts) Value 27
    00.6895184088,           !- G-Function G Value 27
    -11.3293630187,          !- G-Function Ln(T/Ts) Value 28
    00.7742108055,           !- G-Function G Value 28
    -11.2007556088,          !- G-Function Ln(T/Ts) Value 29
    00.8577066401,           !- G-Function G Value 29
    -11.0721481988,          !- G-Function Ln(T/Ts) Value 30
    00.9399608411,           !- G-Function G Value 30
    -10.9435407889,          !- G-Function Ln(T/Ts) Value 31
    01.0209553997,           !- G-Function G Value 31
    -10.8149333789,          !- G-Function Ln(T/Ts) Value 32
    01.1006962613,           !- G-Function G Value 32
    -10.6863259690,          !- G-Function Ln(T/Ts) Value 33
    01.1792096224,           !- G-Function G Value 33
    -10.5577185591,          !- G-Function Ln(T/Ts) Value 34
    01.2565379601,           !- G-Function G Value 34
    -10.4291111491,          !- G-Function Ln(T/Ts) Value 35
    01.3327360821,           !- G-Function G Value 35
    -10.3005037392,          !- G-Function Ln(T/Ts) Value 36
    01.4078674308,           !- G-Function G Value 36
    -10.1718963292,          !- G-Function Ln(T/Ts) Value 37
    01.4820007997,           !- G-Function G Value 37
    -10.0432889193,          !- G-Function Ln(T/Ts) Value 38
    01.5552075573,           !- G-Function G Value 38
    -09.9146815093,          !- G-Function Ln(T/Ts) Value 39
    01.6275594060,           !- G-Function G Value 39
    -09.7860740994,          !- G-Function Ln(T/Ts) Value 40
    01.6991266622,           !- G-Function G Value 40
    -09.6574666895,          !- G-Function Ln(T/Ts) Value 41
    01.7699770048,           !- G-Function G Value 41
    -09.5288592795,          !- G-Function Ln(T/Ts) Value 42
    01.8401746276,           !- G-Function G Value 42
    -09.4002518696,          !- G-Function Ln(T/Ts) Value 43
    01.9097797185,           !- G-Function G Value 43
    -09.2716444596,          !- G-Function Ln(T/Ts) Value 44
    01.9788481965,           !- G-Function G Value 44
    -09.1430370497,          !- G-Function Ln(T/Ts) Value 45
    02.0474316398,           !- G-Function G Value 45
    -09.0144296398,          !- G-Function Ln(T/Ts) Value 46
    02.1155773512,           !- G-Function G Value 46
    -08.8858222298,          !- G-Function Ln(T/Ts) Value 47
    02.1833285169,           !- G-Function G Value 47
    -08.7572148199,          !- G-Function Ln(T/Ts) Value 48
    02.2507244247,           !- G-Function G Value 48
    -08.6286074099,          !- G-Function Ln(T/Ts) Value 49
    02.3178007156,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4389365659,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7829365659,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0789470267,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4315150218,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7689229922,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.2921542513,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.1046764211,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.9250249926,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.7848643517,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.2299002217,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    10.4339977345,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    12.3776717121,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    13.9104522885,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    17.9085438282,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    22.1143549178,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    23.3583529268,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    24.5328906614,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    25.6993551706,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    26.6443071016,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    27.4661125817,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    28.1957297677,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    28.8196952724,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    29.2895247870,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    29.8283647623,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    30.1970792083,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    30.3776785857,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    30.6768354974;           !- G-Function G Value 76
 
##enddef
##def SanFrancisco_heavy_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.003,                   !- Maximum Flow Rate {m3/s}
    36,                      !- Number of Bore Holes
    86.524,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    13.889,                  !- Ground Temperature {C}
    0.003,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.2771150905,          !- G-Function Ln(T/Ts) Value 1
    -00.7663283686,          !- G-Function G Value 1
    -15.1388066192,          !- G-Function Ln(T/Ts) Value 2
    -00.7284381408,          !- G-Function G Value 2
    -15.0004981480,          !- G-Function Ln(T/Ts) Value 3
    -00.6900186596,          !- G-Function G Value 3
    -14.8621896767,          !- G-Function Ln(T/Ts) Value 4
    -00.6507772578,          !- G-Function G Value 4
    -14.7238812055,          !- G-Function Ln(T/Ts) Value 5
    -00.6105531858,          !- G-Function G Value 5
    -14.5855727343,          !- G-Function Ln(T/Ts) Value 6
    -00.5692533862,          !- G-Function G Value 6
    -14.4472642630,          !- G-Function Ln(T/Ts) Value 7
    -00.5268237463,          !- G-Function G Value 7
    -14.3089557918,          !- G-Function Ln(T/Ts) Value 8
    -00.4832322151,          !- G-Function G Value 8
    -14.1706473206,          !- G-Function Ln(T/Ts) Value 9
    -00.4384562891,          !- G-Function G Value 9
    -14.0323388493,          !- G-Function Ln(T/Ts) Value 10
    -00.3924723039,          !- G-Function G Value 10
    -13.8940303781,          !- G-Function Ln(T/Ts) Value 11
    -00.3452461003,          !- G-Function G Value 11
    -13.7557219069,          !- G-Function Ln(T/Ts) Value 12
    -00.2967257226,          !- G-Function G Value 12
    -13.6174134356,          !- G-Function Ln(T/Ts) Value 13
    -00.2468372418,          !- G-Function G Value 13
    -13.4791049644,          !- G-Function Ln(T/Ts) Value 14
    -00.1954846627,          !- G-Function G Value 14
    -13.3407964932,          !- G-Function Ln(T/Ts) Value 15
    -00.1425542861,          !- G-Function G Value 15
    -13.2024880219,          !- G-Function Ln(T/Ts) Value 16
    -00.0879230768,          !- G-Function G Value 16
    -13.0641795507,          !- G-Function Ln(T/Ts) Value 17
    -00.0314698062,          !- G-Function G Value 17
    -12.9258710795,          !- G-Function Ln(T/Ts) Value 18
    00.0269127626,           !- G-Function G Value 18
    -12.7875626082,          !- G-Function Ln(T/Ts) Value 19
    00.0873064616,           !- G-Function G Value 19
    -12.6492541370,          !- G-Function Ln(T/Ts) Value 20
    00.1497585691,           !- G-Function G Value 20
    -12.5109456658,          !- G-Function Ln(T/Ts) Value 21
    00.2142758372,           !- G-Function G Value 21
    -12.3726371945,          !- G-Function Ln(T/Ts) Value 22
    00.2808219650,           !- G-Function G Value 22
    -12.2343287233,          !- G-Function Ln(T/Ts) Value 23
    00.3493182584,           !- G-Function G Value 23
    -12.0960202521,          !- G-Function Ln(T/Ts) Value 24
    00.4196469070,           !- G-Function G Value 24
    -11.9577117808,          !- G-Function Ln(T/Ts) Value 25
    00.4916562023,           !- G-Function G Value 25
    -11.8194033096,          !- G-Function Ln(T/Ts) Value 26
    00.5651670630,           !- G-Function G Value 26
    -11.6810948384,          !- G-Function Ln(T/Ts) Value 27
    00.6399803331,           !- G-Function G Value 27
    -11.5427863671,          !- G-Function Ln(T/Ts) Value 28
    00.7158844129,           !- G-Function G Value 28
    -11.4044778959,          !- G-Function Ln(T/Ts) Value 29
    00.7926628470,           !- G-Function G Value 29
    -11.2661694247,          !- G-Function Ln(T/Ts) Value 30
    00.8701015280,           !- G-Function G Value 30
    -11.1278609534,          !- G-Function Ln(T/Ts) Value 31
    00.9479952037,           !- G-Function G Value 31
    -10.9895524822,          !- G-Function Ln(T/Ts) Value 32
    01.0261530160,           !- G-Function G Value 32
    -10.8512440110,          !- G-Function Ln(T/Ts) Value 33
    01.1044028589,           !- G-Function G Value 33
    -10.7129355397,          !- G-Function Ln(T/Ts) Value 34
    01.1825944279,           !- G-Function G Value 34
    -10.5746270685,          !- G-Function Ln(T/Ts) Value 35
    01.2606009309,           !- G-Function G Value 35
    -10.4363185973,          !- G-Function Ln(T/Ts) Value 36
    01.3383195267,           !- G-Function G Value 36
    -10.2980101260,          !- G-Function Ln(T/Ts) Value 37
    01.4156706463,           !- G-Function G Value 37
    -10.1597016548,          !- G-Function Ln(T/Ts) Value 38
    01.4925964118,           !- G-Function G Value 38
    -10.0213931836,          !- G-Function Ln(T/Ts) Value 39
    01.5690584046,           !- G-Function G Value 39
    -09.8830847123,          !- G-Function Ln(T/Ts) Value 40
    01.6450350383,           !- G-Function G Value 40
    -09.7447762411,          !- G-Function Ln(T/Ts) Value 41
    01.7205187691,           !- G-Function G Value 41
    -09.6064677699,          !- G-Function Ln(T/Ts) Value 42
    01.7955133408,           !- G-Function G Value 42
    -09.4681592986,          !- G-Function Ln(T/Ts) Value 43
    01.8700312097,           !- G-Function G Value 43
    -09.3298508274,          !- G-Function Ln(T/Ts) Value 44
    01.9440912449,           !- G-Function G Value 44
    -09.1915423562,          !- G-Function Ln(T/Ts) Value 45
    02.0177167568,           !- G-Function G Value 45
    -09.0532338849,          !- G-Function Ln(T/Ts) Value 46
    02.0909338636,           !- G-Function G Value 46
    -08.9149254137,          !- G-Function Ln(T/Ts) Value 47
    02.1637701846,           !- G-Function G Value 47
    -08.7766169425,          !- G-Function Ln(T/Ts) Value 48
    02.2362538287,           !- G-Function G Value 48
    -08.6383084712,          !- G-Function Ln(T/Ts) Value 49
    02.3084126366,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4389365659,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7829365659,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0789470267,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4315150218,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7689229922,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.2921542513,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.1046764211,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.9250249926,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.7848643517,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.2299002217,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    10.4339977345,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    12.3776717121,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    13.9104522885,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    17.9085438282,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    22.1143549178,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    23.3583529268,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    24.5328906614,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    25.6993551706,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    26.6443071016,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    27.4661125817,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    28.1957297677,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    28.8196952724,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    29.2895247870,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    29.8283647623,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    30.1970792083,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    30.3776785857,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    30.6768354974;           !- G-Function G Value 76
 
##enddef
##def SanFrancisco_light_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.003,                   !- Maximum Flow Rate {m3/s}
    36,                      !- Number of Bore Holes
    86.524,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    0.866,                   !- Ground Thermal Conductivity {W/m-K}
    1675000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    13.889,                  !- Ground Temperature {C}
    0.003,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.4955984390,          !- G-Function Ln(T/Ts) Value 1
    -00.5126588736,          !- G-Function G Value 1
    -15.3528311240,          !- G-Function Ln(T/Ts) Value 2
    -00.4865794265,          !- G-Function G Value 2
    -15.2100638089,          !- G-Function Ln(T/Ts) Value 3
    -00.4600986764,          !- G-Function G Value 3
    -15.0672964938,          !- G-Function Ln(T/Ts) Value 4
    -00.4330117446,          !- G-Function G Value 4
    -14.9245291787,          !- G-Function Ln(T/Ts) Value 5
    -00.4052058183,          !- G-Function G Value 5
    -14.7817618636,          !- G-Function Ln(T/Ts) Value 6
    -00.3766140969,          !- G-Function G Value 6
    -14.6389945485,          !- G-Function Ln(T/Ts) Value 7
    -00.3471940650,          !- G-Function G Value 7
    -14.4962272335,          !- G-Function Ln(T/Ts) Value 8
    -00.3169131888,          !- G-Function G Value 8
    -14.3534599184,          !- G-Function Ln(T/Ts) Value 9
    -00.2857366742,          !- G-Function G Value 9
    -14.2106926033,          !- G-Function Ln(T/Ts) Value 10
    -00.2536157248,          !- G-Function G Value 10
    -14.0679252882,          !- G-Function Ln(T/Ts) Value 11
    -00.2204766484,          !- G-Function G Value 11
    -13.9251579731,          !- G-Function Ln(T/Ts) Value 12
    -00.1862122392,          !- G-Function G Value 12
    -13.7823906581,          !- G-Function Ln(T/Ts) Value 13
    -00.1506772274,          !- G-Function G Value 13
    -13.6396233430,          !- G-Function Ln(T/Ts) Value 14
    -00.1136891944,          !- G-Function G Value 14
    -13.4968560279,          !- G-Function Ln(T/Ts) Value 15
    -00.0750353664,          !- G-Function G Value 15
    -13.3540887128,          !- G-Function Ln(T/Ts) Value 16
    -00.0344844605,          !- G-Function G Value 16
    -13.2113213977,          !- G-Function Ln(T/Ts) Value 17
    00.0081982991,           !- G-Function G Value 17
    -13.0685540826,          !- G-Function Ln(T/Ts) Value 18
    00.0532353941,           !- G-Function G Value 18
    -12.9257867676,          !- G-Function Ln(T/Ts) Value 19
    00.1008227079,           !- G-Function G Value 19
    -12.7830194525,          !- G-Function Ln(T/Ts) Value 20
    00.1511182542,           !- G-Function G Value 20
    -12.6402521374,          !- G-Function Ln(T/Ts) Value 21
    00.2042345566,           !- G-Function G Value 21
    -12.4974848223,          !- G-Function Ln(T/Ts) Value 22
    00.2602344746,           !- G-Function G Value 22
    -12.3547175072,          !- G-Function Ln(T/Ts) Value 23
    00.3191297947,           !- G-Function G Value 23
    -12.2119501921,          !- G-Function Ln(T/Ts) Value 24
    00.3808818230,           !- G-Function G Value 24
    -12.0691828771,          !- G-Function Ln(T/Ts) Value 25
    00.4454034066,           !- G-Function G Value 25
    -11.9264155620,          !- G-Function Ln(T/Ts) Value 26
    00.5125620979,           !- G-Function G Value 26
    -11.7836482469,          !- G-Function Ln(T/Ts) Value 27
    00.5821844038,           !- G-Function G Value 27
    -11.6408809318,          !- G-Function Ln(T/Ts) Value 28
    00.6540611558,           !- G-Function G Value 28
    -11.4981136167,          !- G-Function Ln(T/Ts) Value 29
    00.7279540122,           !- G-Function G Value 29
    -11.3553463017,          !- G-Function Ln(T/Ts) Value 30
    00.8036029856,           !- G-Function G Value 30
    -11.2125789866,          !- G-Function Ln(T/Ts) Value 31
    00.8807347459,           !- G-Function G Value 31
    -11.0698116715,          !- G-Function Ln(T/Ts) Value 32
    00.9590713184,           !- G-Function G Value 32
    -10.9270443564,          !- G-Function Ln(T/Ts) Value 33
    01.0383387040,           !- G-Function G Value 33
    -10.7842770413,          !- G-Function Ln(T/Ts) Value 34
    01.1182749184,           !- G-Function G Value 34
    -10.6415097262,          !- G-Function Ln(T/Ts) Value 35
    01.1986369765,           !- G-Function G Value 35
    -10.4987424112,          !- G-Function Ln(T/Ts) Value 36
    01.2792064395,           !- G-Function G Value 36
    -10.3559750961,          !- G-Function Ln(T/Ts) Value 37
    01.3597932775,           !- G-Function G Value 37
    -10.2132077810,          !- G-Function Ln(T/Ts) Value 38
    01.4402379574,           !- G-Function G Value 38
    -10.0704404659,          !- G-Function Ln(T/Ts) Value 39
    01.5204118285,           !- G-Function G Value 39
    -09.9276731508,          !- G-Function Ln(T/Ts) Value 40
    01.6002160154,           !- G-Function G Value 40
    -09.7849058357,          !- G-Function Ln(T/Ts) Value 41
    01.6795791247,           !- G-Function G Value 41
    -09.6421385207,          !- G-Function Ln(T/Ts) Value 42
    01.7584541258,           !- G-Function G Value 42
    -09.4993712056,          !- G-Function Ln(T/Ts) Value 43
    01.8368147659,           !- G-Function G Value 43
    -09.3566038905,          !- G-Function Ln(T/Ts) Value 44
    01.9146518443,           !- G-Function G Value 44
    -09.2138365754,          !- G-Function Ln(T/Ts) Value 45
    01.9919696087,           !- G-Function G Value 45
    -09.0710692603,          !- G-Function Ln(T/Ts) Value 46
    02.0687824571,           !- G-Function G Value 46
    -08.9283019452,          !- G-Function Ln(T/Ts) Value 47
    02.1451120609,           !- G-Function G Value 47
    -08.7855346302,          !- G-Function Ln(T/Ts) Value 48
    02.2209849529,           !- G-Function G Value 48
    -08.6427673151,          !- G-Function Ln(T/Ts) Value 49
    02.2964305818,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4389365659,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7829365659,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0789470267,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4315150218,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7689229922,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.2921542513,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.1046764211,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.9250249926,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.7848643517,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.2299002217,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    10.4339977345,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    12.3776717121,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    13.9104522885,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    17.9085438282,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    22.1143549178,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    23.3583529268,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    24.5328906614,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    25.6993551706,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    26.6443071016,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    27.4661125817,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    28.1957297677,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    28.8196952724,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    29.2895247870,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    29.8283647623,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    30.1970792083,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    30.3776785857,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    30.6768354974;           !- G-Function G Value 76
 
##enddef
##def Seattle_average_rock[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.003,                   !- Maximum Flow Rate {m3/s}
    36,                      !- Number of Bore Holes
    79.882,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    2.423,                   !- Ground Thermal Conductivity {W/m-K}
    2343000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    11.672,                  !- Ground Temperature {C}
    0.003,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -14.6420299147,          !- G-Function Ln(T/Ts) Value 1
    -01.4231832875,          !- G-Function G Value 1
    -14.5166823654,          !- G-Function Ln(T/Ts) Value 2
    -01.3589501261,          !- G-Function G Value 2
    -14.3913348161,          !- G-Function Ln(T/Ts) Value 3
    -01.2940552239,          !- G-Function G Value 3
    -14.2659872668,          !- G-Function Ln(T/Ts) Value 4
    -01.2280257957,          !- G-Function G Value 4
    -14.1406397175,          !- G-Function Ln(T/Ts) Value 5
    -01.1605978477,          !- G-Function G Value 5
    -14.0152921683,          !- G-Function Ln(T/Ts) Value 6
    -01.0916171279,          !- G-Function G Value 6
    -13.8899446190,          !- G-Function Ln(T/Ts) Value 7
    -01.0209970322,          !- G-Function G Value 7
    -13.7645970697,          !- G-Function Ln(T/Ts) Value 8
    -00.9486972134,          !- G-Function G Value 8
    -13.6392495204,          !- G-Function Ln(T/Ts) Value 9
    -00.8747113723,          !- G-Function G Value 9
    -13.5139019711,          !- G-Function Ln(T/Ts) Value 10
    -00.7990598066,          !- G-Function G Value 10
    -13.3885544219,          !- G-Function Ln(T/Ts) Value 11
    -00.7217848348,          !- G-Function G Value 11
    -13.2632068726,          !- G-Function Ln(T/Ts) Value 12
    -00.6429482024,          !- G-Function G Value 12
    -13.1378593233,          !- G-Function Ln(T/Ts) Value 13
    -00.5626299328,          !- G-Function G Value 13
    -13.0125117740,          !- G-Function Ln(T/Ts) Value 14
    -00.4809281630,          !- G-Function G Value 14
    -12.8871642248,          !- G-Function Ln(T/Ts) Value 15
    -00.3979594835,          !- G-Function G Value 15
    -12.7618166755,          !- G-Function Ln(T/Ts) Value 16
    -00.3138592806,          !- G-Function G Value 16
    -12.6364691262,          !- G-Function Ln(T/Ts) Value 17
    -00.2287816052,          !- G-Function G Value 17
    -12.5111215769,          !- G-Function Ln(T/Ts) Value 18
    -00.1428981822,          !- G-Function G Value 18
    -12.3857740276,          !- G-Function Ln(T/Ts) Value 19
    -00.0563963116,          !- G-Function G Value 19
    -12.2604264784,          !- G-Function Ln(T/Ts) Value 20
    00.0305244200,           !- G-Function G Value 20
    -12.1350789291,          !- G-Function Ln(T/Ts) Value 21
    00.1176565305,           !- G-Function G Value 21
    -12.0097313798,          !- G-Function Ln(T/Ts) Value 22
    00.2047899005,           !- G-Function G Value 22
    -11.8843838305,          !- G-Function Ln(T/Ts) Value 23
    00.2917175520,           !- G-Function G Value 23
    -11.7590362812,          !- G-Function Ln(T/Ts) Value 24
    00.3782415361,           !- G-Function G Value 24
    -11.6336887320,          !- G-Function Ln(T/Ts) Value 25
    00.4641785070,           !- G-Function G Value 25
    -11.5083411827,          !- G-Function Ln(T/Ts) Value 26
    00.5493645910,           !- G-Function G Value 26
    -11.3829936334,          !- G-Function Ln(T/Ts) Value 27
    00.6336592356,           !- G-Function G Value 27
    -11.2576460841,          !- G-Function Ln(T/Ts) Value 28
    00.7169478234,           !- G-Function G Value 28
    -11.1322985349,          !- G-Function Ln(T/Ts) Value 29
    00.7991429544,           !- G-Function G Value 29
    -11.0069509856,          !- G-Function Ln(T/Ts) Value 30
    00.8801844151,           !- G-Function G Value 30
    -10.8816034363,          !- G-Function Ln(T/Ts) Value 31
    00.9600379623,           !- G-Function G Value 31
    -10.7562558870,          !- G-Function Ln(T/Ts) Value 32
    01.0386931266,           !- G-Function G Value 32
    -10.6309083377,          !- G-Function Ln(T/Ts) Value 33
    01.1161602988,           !- G-Function G Value 33
    -10.5055607885,          !- G-Function Ln(T/Ts) Value 34
    01.1924673760,           !- G-Function G Value 34
    -10.3802132392,          !- G-Function Ln(T/Ts) Value 35
    01.2676562395,           !- G-Function G Value 35
    -10.2548656899,          !- G-Function Ln(T/Ts) Value 36
    01.3417792963,           !- G-Function G Value 36
    -10.1295181406,          !- G-Function Ln(T/Ts) Value 37
    01.4148962694,           !- G-Function G Value 37
    -10.0041705913,          !- G-Function Ln(T/Ts) Value 38
    01.4870713614,           !- G-Function G Value 38
    -09.8788230421,          !- G-Function Ln(T/Ts) Value 39
    01.5583708602,           !- G-Function G Value 39
    -09.7534754928,          !- G-Function Ln(T/Ts) Value 40
    01.6288612078,           !- G-Function G Value 40
    -09.6281279435,          !- G-Function Ln(T/Ts) Value 41
    01.6986075139,           !- G-Function G Value 41
    -09.5027803942,          !- G-Function Ln(T/Ts) Value 42
    01.7676724711,           !- G-Function G Value 42
    -09.3774328450,          !- G-Function Ln(T/Ts) Value 43
    01.8361156140,           !- G-Function G Value 43
    -09.2520852957,          !- G-Function Ln(T/Ts) Value 44
    01.9039928605,           !- G-Function G Value 44
    -09.1267377464,          !- G-Function Ln(T/Ts) Value 45
    01.9713562746,           !- G-Function G Value 45
    -09.0013901971,          !- G-Function Ln(T/Ts) Value 46
    02.0382539953,           !- G-Function G Value 46
    -08.8760426478,          !- G-Function Ln(T/Ts) Value 47
    02.1047302877,           !- G-Function G Value 47
    -08.7506950986,          !- G-Function Ln(T/Ts) Value 48
    02.1708256753,           !- G-Function G Value 48
    -08.6253475493,          !- G-Function Ln(T/Ts) Value 49
    02.2365771281,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3590699797,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7030699797,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    02.9984599870,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3491400741,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6744405825,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1415426885,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.8080973725,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.4372128118,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    06.8424019766,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    07.9124480477,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    08.7978826736,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    10.2236595218,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    11.3508346270,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    14.3280967910,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    17.5962277423,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    18.5981806834,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    19.5668331162,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    20.5474855490,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    21.3607472484,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    22.0797487008,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    22.7293698482,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    23.2967807124,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    23.7303713006,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    24.2377918670,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    24.5913421938,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    24.7657523318,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    25.0588925206;           !- G-Function G Value 76
 
##enddef
##def Seattle_heavy_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.003,                   !- Maximum Flow Rate {m3/s}
    36,                      !- Number of Bore Holes
    79.882,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    11.672,                  !- Ground Temperature {C}
    0.003,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.1173819180,          !- G-Function Ln(T/Ts) Value 1
    -00.7663283686,          !- G-Function G Value 1
    -14.9823333074,          !- G-Function Ln(T/Ts) Value 2
    -00.7292941719,          !- G-Function G Value 2
    -14.8472846969,          !- G-Function Ln(T/Ts) Value 3
    -00.6917744497,          !- G-Function G Value 3
    -14.7122360863,          !- G-Function Ln(T/Ts) Value 4
    -00.6534861595,          !- G-Function G Value 4
    -14.5771874757,          !- G-Function Ln(T/Ts) Value 5
    -00.6142727453,          !- G-Function G Value 5
    -14.4421388652,          !- G-Function Ln(T/Ts) Value 6
    -00.5740426796,          !- G-Function G Value 6
    -14.3070902546,          !- G-Function Ln(T/Ts) Value 7
    -00.5327421052,          !- G-Function G Value 7
    -14.1720416440,          !- G-Function Ln(T/Ts) Value 8
    -00.4903390035,          !- G-Function G Value 8
    -14.0369930334,          !- G-Function Ln(T/Ts) Value 9
    -00.4468116710,          !- G-Function G Value 9
    -13.9019444229,          !- G-Function Ln(T/Ts) Value 10
    -00.4021389462,          !- G-Function G Value 10
    -13.7668958123,          !- G-Function Ln(T/Ts) Value 11
    -00.3562916039,          !- G-Function G Value 11
    -13.6318472017,          !- G-Function Ln(T/Ts) Value 12
    -00.3092253634,          !- G-Function G Value 12
    -13.4967985912,          !- G-Function Ln(T/Ts) Value 13
    -00.2608764161,          !- G-Function G Value 13
    -13.3617499806,          !- G-Function Ln(T/Ts) Value 14
    -00.2111603658,          !- G-Function G Value 14
    -13.2267013700,          !- G-Function Ln(T/Ts) Value 15
    -00.1599750546,          !- G-Function G Value 15
    -13.0916527594,          !- G-Function Ln(T/Ts) Value 16
    -00.1072070861,          !- G-Function G Value 16
    -12.9566041489,          !- G-Function Ln(T/Ts) Value 17
    -00.0527411676,          !- G-Function G Value 17
    -12.8215555383,          !- G-Function Ln(T/Ts) Value 18
    00.0035291175,           !- G-Function G Value 18
    -12.6865069277,          !- G-Function Ln(T/Ts) Value 19
    00.0616906813,           !- G-Function G Value 19
    -12.5514583171,          !- G-Function Ln(T/Ts) Value 20
    00.1218018590,           !- G-Function G Value 20
    -12.4164097066,          !- G-Function Ln(T/Ts) Value 21
    00.1838858756,           !- G-Function G Value 21
    -12.2813610960,          !- G-Function Ln(T/Ts) Value 22
    00.2479272934,           !- G-Function G Value 22
    -12.1463124854,          !- G-Function Ln(T/Ts) Value 23
    00.3138713879,           !- G-Function G Value 23
    -12.0112638749,          !- G-Function Ln(T/Ts) Value 24
    00.3816260505,           !- G-Function G Value 24
    -11.8762152643,          !- G-Function Ln(T/Ts) Value 25
    00.4510656649,           !- G-Function G Value 25
    -11.7411666537,          !- G-Function Ln(T/Ts) Value 26
    00.5220363830,           !- G-Function G Value 26
    -11.6061180431,          !- G-Function Ln(T/Ts) Value 27
    00.5943623036,           !- G-Function G Value 27
    -11.4710694326,          !- G-Function Ln(T/Ts) Value 28
    00.6678521394,           !- G-Function G Value 28
    -11.3360208220,          !- G-Function Ln(T/Ts) Value 29
    00.7423060300,           !- G-Function G Value 29
    -11.2009722114,          !- G-Function Ln(T/Ts) Value 30
    00.8175221960,           !- G-Function G Value 30
    -11.0659236009,          !- G-Function Ln(T/Ts) Value 31
    00.8933031565,           !- G-Function G Value 31
    -10.9308749903,          !- G-Function Ln(T/Ts) Value 32
    00.9694612552,           !- G-Function G Value 32
    -10.7958263797,          !- G-Function Ln(T/Ts) Value 33
    01.0458232762,           !- G-Function G Value 33
    -10.6607777691,          !- G-Function Ln(T/Ts) Value 34
    01.1222339931,           !- G-Function G Value 34
    -10.5257291586,          !- G-Function Ln(T/Ts) Value 35
    01.1985585616,           !- G-Function G Value 35
    -10.3906805480,          !- G-Function Ln(T/Ts) Value 36
    01.2746837560,           !- G-Function G Value 36
    -10.2556319374,          !- G-Function Ln(T/Ts) Value 37
    01.3505181218,           !- G-Function G Value 37
    -10.1205833269,          !- G-Function Ln(T/Ts) Value 38
    01.4259911935,           !- G-Function G Value 38
    -09.9855347163,          !- G-Function Ln(T/Ts) Value 39
    01.5010519653,           !- G-Function G Value 39
    -09.8504861057,          !- G-Function Ln(T/Ts) Value 40
    01.5756668343,           !- G-Function G Value 40
    -09.7154374951,          !- G-Function Ln(T/Ts) Value 41
    01.6498172292,           !- G-Function G Value 41
    -09.5803888846,          !- G-Function Ln(T/Ts) Value 42
    01.7234971220,           !- G-Function G Value 42
    -09.4453402740,          !- G-Function Ln(T/Ts) Value 43
    01.7967105837,           !- G-Function G Value 43
    -09.3102916634,          !- G-Function Ln(T/Ts) Value 44
    01.8694695049,           !- G-Function G Value 44
    -09.1752430529,          !- G-Function Ln(T/Ts) Value 45
    01.9417915605,           !- G-Function G Value 45
    -09.0401944423,          !- G-Function Ln(T/Ts) Value 46
    02.0136984596,           !- G-Function G Value 46
    -08.9051458317,          !- G-Function Ln(T/Ts) Value 47
    02.0852144906,           !- G-Function G Value 47
    -08.7700972211,          !- G-Function Ln(T/Ts) Value 48
    02.1563653515,           !- G-Function G Value 48
    -08.6350486106,          !- G-Function Ln(T/Ts) Value 49
    02.2271772361,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3590699797,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7030699797,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    02.9984599870,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3491400741,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6744405825,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1415426885,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.8080973725,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.4372128118,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    06.8424019766,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    07.9124480477,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    08.7978826736,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    10.2236595218,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    11.3508346270,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    14.3280967910,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    17.5962277423,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    18.5981806834,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    19.5668331162,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    20.5474855490,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    21.3607472484,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    22.0797487008,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    22.7293698482,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    23.2967807124,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    23.7303713006,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    24.2377918670,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    24.5913421938,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    24.7657523318,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    25.0588925206;           !- G-Function G Value 76
 
##enddef
##def Seattle_light_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.003,                   !- Maximum Flow Rate {m3/s}
    36,                      !- Number of Bore Holes
    79.882,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    0.866,                   !- Ground Thermal Conductivity {W/m-K}
    1675000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    11.672,                  !- Ground Temperature {C}
    0.003,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.3358652666,          !- G-Function Ln(T/Ts) Value 1
    -00.5126588736,          !- G-Function G Value 1
    -15.1963578122,          !- G-Function Ln(T/Ts) Value 2
    -00.4871500970,          !- G-Function G Value 2
    -15.0568503578,          !- G-Function Ln(T/Ts) Value 3
    -00.4612711350,          !- G-Function G Value 3
    -14.9173429033,          !- G-Function Ln(T/Ts) Value 4
    -00.4348236100,          !- G-Function G Value 4
    -14.7778354489,          !- G-Function Ln(T/Ts) Value 5
    -00.4076976273,          !- G-Function G Value 5
    -14.6383279945,          !- G-Function Ln(T/Ts) Value 6
    -00.3798277224,          !- G-Function G Value 6
    -14.4988205401,          !- G-Function Ln(T/Ts) Value 7
    -00.3511723086,          !- G-Function G Value 7
    -14.3593130857,          !- G-Function Ln(T/Ts) Value 8
    -00.3217004483,          !- G-Function G Value 8
    -14.2198056312,          !- G-Function Ln(T/Ts) Value 9
    -00.2913807605,          !- G-Function G Value 9
    -14.0802981768,          !- G-Function Ln(T/Ts) Value 10
    -00.2601708244,          !- G-Function G Value 10
    -13.9407907224,          !- G-Function Ln(T/Ts) Value 11
    -00.2280071771,          !- G-Function G Value 11
    -13.8012832680,          !- G-Function Ln(T/Ts) Value 12
    -00.1947970250,          !- G-Function G Value 12
    -13.6617758136,          !- G-Function Ln(T/Ts) Value 13
    -00.1604132083,          !- G-Function G Value 13
    -13.5222683591,          !- G-Function Ln(T/Ts) Value 14
    -00.1246937552,          !- G-Function G Value 14
    -13.3827609047,          !- G-Function Ln(T/Ts) Value 15
    -00.0874466248,          !- G-Function G Value 15
    -13.2432534503,          !- G-Function Ln(T/Ts) Value 16
    -00.0484592005,          !- G-Function G Value 16
    -13.1037459959,          !- G-Function Ln(T/Ts) Value 17
    -00.0075111304,          !- G-Function G Value 17
    -12.9642385415,          !- G-Function Ln(T/Ts) Value 18
    00.0356114863,           !- G-Function G Value 18
    -12.8247310870,          !- G-Function Ln(T/Ts) Value 19
    00.0811026140,           !- G-Function G Value 19
    -12.6852236326,          !- G-Function Ln(T/Ts) Value 20
    00.1291250800,           !- G-Function G Value 20
    -12.5457161782,          !- G-Function Ln(T/Ts) Value 21
    00.1798024849,           !- G-Function G Value 21
    -12.4062087238,          !- G-Function Ln(T/Ts) Value 22
    00.2332142862,           !- G-Function G Value 22
    -12.2667012694,          !- G-Function Ln(T/Ts) Value 23
    00.2893935825,           !- G-Function G Value 23
    -12.1271938149,          !- G-Function Ln(T/Ts) Value 24
    00.3483269269,           !- G-Function G Value 24
    -11.9876863605,          !- G-Function Ln(T/Ts) Value 25
    00.4099555781,           !- G-Function G Value 25
    -11.8481789061,          !- G-Function Ln(T/Ts) Value 26
    00.4741778276,           !- G-Function G Value 26
    -11.7086714517,          !- G-Function Ln(T/Ts) Value 27
    00.5408522704,           !- G-Function G Value 27
    -11.5691639973,          !- G-Function Ln(T/Ts) Value 28
    00.6098020292,           !- G-Function G Value 28
    -11.4296565428,          !- G-Function Ln(T/Ts) Value 29
    00.6808199707,           !- G-Function G Value 29
    -11.2901490884,          !- G-Function Ln(T/Ts) Value 30
    00.7536748889,           !- G-Function G Value 30
    -11.1506416340,          !- G-Function Ln(T/Ts) Value 31
    00.8281185184,           !- G-Function G Value 31
    -11.0111341796,          !- G-Function Ln(T/Ts) Value 32
    00.9038931185,           !- G-Function G Value 32
    -10.8716267251,          !- G-Function Ln(T/Ts) Value 33
    00.9807392705,           !- G-Function G Value 33
    -10.7321192707,          !- G-Function Ln(T/Ts) Value 34
    01.0584034668,           !- G-Function G Value 34
    -10.5926118163,          !- G-Function Ln(T/Ts) Value 35
    01.1366450656,           !- G-Function G Value 35
    -10.4531043619,          !- G-Function Ln(T/Ts) Value 36
    01.2152422199,           !- G-Function G Value 36
    -10.3135969075,          !- G-Function Ln(T/Ts) Value 37
    01.2939964846,           !- G-Function G Value 37
    -10.1740894530,          !- G-Function Ln(T/Ts) Value 38
    01.3727359170,           !- G-Function G Value 38
    -10.0345819986,          !- G-Function Ln(T/Ts) Value 39
    01.4513166289,           !- G-Function G Value 39
    -09.8950745442,          !- G-Function Ln(T/Ts) Value 40
    01.5296228755,           !- G-Function G Value 40
    -09.7555670898,          !- G-Function Ln(T/Ts) Value 41
    01.6075658779,           !- G-Function G Value 41
    -09.6160596354,          !- G-Function Ln(T/Ts) Value 42
    01.6850816542,           !- G-Function G Value 42
    -09.4765521809,          !- G-Function Ln(T/Ts) Value 43
    01.7621281659,           !- G-Function G Value 43
    -09.3370447265,          !- G-Function Ln(T/Ts) Value 44
    01.8386820904,           !- G-Function G Value 44
    -09.1975372721,          !- G-Function Ln(T/Ts) Value 45
    01.9147354907,           !- G-Function G Value 45
    -09.0580298177,          !- G-Function Ln(T/Ts) Value 46
    01.9902926030,           !- G-Function G Value 46
    -08.9185223633,          !- G-Function Ln(T/Ts) Value 47
    02.0653668984,           !- G-Function G Value 47
    -08.7790149088,          !- G-Function Ln(T/Ts) Value 48
    02.1399785122,           !- G-Function G Value 48
    -08.6395074544,          !- G-Function Ln(T/Ts) Value 49
    02.2141520822,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3590699797,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7030699797,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    02.9984599870,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3491400741,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6744405825,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1415426885,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.8080973725,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.4372128118,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    06.8424019766,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    07.9124480477,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    08.7978826736,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    10.2236595218,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    11.3508346270,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    14.3280967910,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    17.5962277423,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    18.5981806834,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    19.5668331162,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    20.5474855490,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    21.3607472484,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    22.0797487008,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    22.7293698482,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    23.2967807124,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    23.7303713006,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    24.2377918670,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    24.5913421938,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    24.7657523318,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    25.0588925206;           !- G-Function G Value 76
 
##enddef
##def 50K12AedgPrimarySchool[]


GroundHeatExchanger:Vertical,
  #{name},  !- Name
  #{inlet_node},  !- Inlet Node Name
  #{outlet_node},  !- Outlet Node Name
  0.0346,  !- Maximum Flow Rate {m3/s}
  100,  !- Number of Bore Holes
  91.44,  !- Bore Hole Length {m}
  0.1524,  !- Bore Hole Radius {m}
  1.731,  !- Ground Thermal Conductivity {W/m-K}
  2160000.000,  !- Ground Thermal Heat Capacity {J/m3-K}
  #{ground_temp},  !- Ground Temperature {C}
  0.0346,  !- Design Flow Rate {m3/s}
  0.7443,  !- Grout Thermal Conductivity {W/m-K}
  0.3895,  !- Pipe Thermal Conductivity {W/m-K}
  0.03675,  !- Pipe Out Diameter {m}
  0.01890,  !- U-Tube Distance {m}
  0.005,  !- Pipe Thickness {m}
  1,  !- Maximum Length of Simulation
  0.00167,  !- G-Function Reference Ratio
  76,  !- Number of Data Pairs of the G Function
  -15.1672784904,  !- G-Function Ln(T/Ts) Value 1
  -02.0161699703,  !- G-Function G Value 1
  -15.0312115825,  !- G-Function Ln(T/Ts) Value 2
  -01.9786268344,  !- G-Function G Value 2
  -14.8951446745,  !- G-Function Ln(T/Ts) Value 3
  -01.9384925746,  !- G-Function G Value 3
  -14.7590777665,  !- G-Function Ln(T/Ts) Value 4
  -01.8955154218,  !- G-Function G Value 4
  -14.6230108586,  !- G-Function Ln(T/Ts) Value 5
  -01.8494905807,  !- G-Function G Value 5
  -14.4869439506,  !- G-Function Ln(T/Ts) Value 6
  -01.8002436168,  !- G-Function G Value 6
  -14.3508770426,  !- G-Function Ln(T/Ts) Value 7
  -01.7476251040,  !- G-Function G Value 7
  -14.2148101347,  !- G-Function Ln(T/Ts) Value 8
  -01.6915092891,  !- G-Function G Value 8
  -14.0787432267,  !- G-Function Ln(T/Ts) Value 9
  -01.6317944375,  !- G-Function G Value 9
  -13.9426763187,  !- G-Function Ln(T/Ts) Value 10
  -01.5684038633,  !- G-Function G Value 10
  -13.8066094108,  !- G-Function Ln(T/Ts) Value 11
  -01.5012871299,  !- G-Function G Value 11
  -13.6705425028,  !- G-Function Ln(T/Ts) Value 12
  -01.4304211246,  !- G-Function G Value 12
  -13.5344755948,  !- G-Function Ln(T/Ts) Value 13
  -01.3558108471,  !- G-Function G Value 13
  -13.3984086869,  !- G-Function Ln(T/Ts) Value 14
  -01.2774898668,  !- G-Function G Value 14
  -13.2623417789,  !- G-Function Ln(T/Ts) Value 15
  -01.1955205287,  !- G-Function G Value 15
  -13.1262748709,  !- G-Function Ln(T/Ts) Value 16
  -01.1099941021,  !- G-Function G Value 16
  -12.9902079630,  !- G-Function Ln(T/Ts) Value 17
  -01.0210311586,  !- G-Function G Value 17
  -12.8541410550,  !- G-Function Ln(T/Ts) Value 18
  -00.9287824714,  !- G-Function G Value 18
  -12.7180741470,  !- G-Function Ln(T/Ts) Value 19
  -00.8334306271,  !- G-Function G Value 19
  -12.5820072390,  !- G-Function Ln(T/Ts) Value 20
  -00.7351923129,  !- G-Function G Value 20
  -12.4459403311,  !- G-Function Ln(T/Ts) Value 21
  -00.6343209413,  !- G-Function G Value 21
  -12.3098734231,  !- G-Function Ln(T/Ts) Value 22
  -00.5311089631,  !- G-Function G Value 22
  -12.1738065151,  !- G-Function Ln(T/Ts) Value 23
  -00.4258889989,  !- G-Function G Value 23
  -12.0377396072,  !- G-Function Ln(T/Ts) Value 24
  -00.3190328684,  !- G-Function G Value 24
  -11.9016726992,  !- G-Function Ln(T/Ts) Value 25
  -00.2109477420,  !- G-Function G Value 25
  -11.7656057912,  !- G-Function Ln(T/Ts) Value 26
  -00.1020689797,  !- G-Function G Value 26
  -11.6295388833,  !- G-Function Ln(T/Ts) Value 27
  00.0071503217,  !- G-Function G Value 27
  -11.4934719753,  !- G-Function Ln(T/Ts) Value 28
  00.1162525543,  !- G-Function G Value 28
  -11.3574050673,  !- G-Function Ln(T/Ts) Value 29
  00.2247906404,  !- G-Function G Value 29
  -11.2213381594,  !- G-Function Ln(T/Ts) Value 30
  00.3323436246,  !- G-Function G Value 30
  -11.0852712514,  !- G-Function Ln(T/Ts) Value 31
  00.4385314202,  !- G-Function G Value 31
  -10.9492043434,  !- G-Function Ln(T/Ts) Value 32
  00.5430273761,  !- G-Function G Value 32
  -10.8131374355,  !- G-Function Ln(T/Ts) Value 33
  00.6455675716,  !- G-Function G Value 33
  -10.6770705275,  !- G-Function Ln(T/Ts) Value 34
  00.7459561254,  !- G-Function G Value 34
  -10.5410036195,  !- G-Function Ln(T/Ts) Value 35
  00.8440662653,  !- G-Function G Value 35
  -10.4049367116,  !- G-Function Ln(T/Ts) Value 36
  00.9398373733,  !- G-Function G Value 36
  -10.2688698036,  !- G-Function Ln(T/Ts) Value 37
  01.0332686326,  !- G-Function G Value 37
  -10.1328028956,  !- G-Function Ln(T/Ts) Value 38
  01.1244101941,  !- G-Function G Value 38
  -09.9967359877,  !- G-Function Ln(T/Ts) Value 39
  01.2133529166,  !- G-Function G Value 39
  -09.8606690797,  !- G-Function Ln(T/Ts) Value 40
  01.3002177236,  !- G-Function G Value 40
  -09.7246021717,  !- G-Function Ln(T/Ts) Value 41
  01.3851454648,  !- G-Function G Value 41
  -09.5885352637,  !- G-Function Ln(T/Ts) Value 42
  01.4682879406,  !- G-Function G Value 42
  -09.4524683558,  !- G-Function Ln(T/Ts) Value 43
  01.5498004770,  !- G-Function G Value 43
  -09.3164014478,  !- G-Function Ln(T/Ts) Value 44
  01.6298361906,  !- G-Function G Value 44
  -09.1803345398,  !- G-Function Ln(T/Ts) Value 45
  01.7085418805,  !- G-Function G Value 45
  -09.0442676319,  !- G-Function Ln(T/Ts) Value 46
  01.7860553519,  !- G-Function G Value 46
  -08.9082007239,  !- G-Function Ln(T/Ts) Value 47
  01.8625039066,  !- G-Function G Value 47
  -08.7721338159,  !- G-Function Ln(T/Ts) Value 48
  01.9380037225,  !- G-Function G Value 48
  -08.6360669080,  !- G-Function Ln(T/Ts) Value 49
  02.0126598642,  !- G-Function G Value 49
  -08.5000000000,  !- G-Function Ln(T/Ts) Value 50
  02.1681743762,  !- G-Function G Value 50
  -07.8000000000,  !- G-Function Ln(T/Ts) Value 51
  02.4686754092,  !- G-Function G Value 51
  -07.2000000000,  !- G-Function Ln(T/Ts) Value 52
  02.7656189434,  !- G-Function G Value 52
  -06.5000000000,  !- G-Function Ln(T/Ts) Value 53
  03.1242978688,  !- G-Function G Value 53
  -05.9000000000,  !- G-Function Ln(T/Ts) Value 54
  03.5015649724,  !- G-Function G Value 54
  -05.2000000000,  !- G-Function Ln(T/Ts) Value 55
  04.2026529773,  !- G-Function G Value 55
  -04.5000000000,  !- G-Function Ln(T/Ts) Value 56
  05.4857958796,  !- G-Function G Value 56
  -03.9630000000,  !- G-Function Ln(T/Ts) Value 57
  07.0051773905,  !- G-Function G Value 57
  -03.2700000000,  !- G-Function Ln(T/Ts) Value 58
  10.4207731493,  !- G-Function G Value 58
  -02.8640000000,  !- G-Function Ln(T/Ts) Value 59
  13.3280212513,  !- G-Function G Value 59
  -02.5770000000,  !- G-Function Ln(T/Ts) Value 60
  15.8654013089,  !- G-Function G Value 60
  -02.1710000000,  !- G-Function Ln(T/Ts) Value 61
  20.1371931751,  !- G-Function G Value 61
  -01.8840000000,  !- G-Function Ln(T/Ts) Value 62
  23.6566372811,  !- G-Function G Value 62
  -01.1910000000,  !- G-Function Ln(T/Ts) Value 63
  33.2878586365,  !- G-Function G Value 63
  -00.4970000000,  !- G-Function Ln(T/Ts) Value 64
  43.6787779612,  !- G-Function G Value 64
  -00.2740000000,  !- G-Function Ln(T/Ts) Value 65
  46.7331258988,  !- G-Function G Value 65
  -00.0510000000,  !- G-Function Ln(T/Ts) Value 66
  49.6253779886,  !- G-Function G Value 66
  00.1960000000,  !- G-Function Ln(T/Ts) Value 67
  52.4199303749,  !- G-Function G Value 67
  00.4190000000,  !- G-Function Ln(T/Ts) Value 68
  54.6399648005,  !- G-Function G Value 68
  00.6420000000,  !- G-Function Ln(T/Ts) Value 69
  56.5530675332,  !- G-Function G Value 69
  00.8730000000,  !- G-Function Ln(T/Ts) Value 70
  58.2199776625,  !- G-Function G Value 70
  01.1120000000,  !- G-Function Ln(T/Ts) Value 71
  59.6211288170,  !- G-Function G Value 71
  01.3350000000,  !- G-Function Ln(T/Ts) Value 72
  60.9229843177,  !- G-Function G Value 72
  01.6790000000,  !- G-Function Ln(T/Ts) Value 73
  62.1588573377,  !- G-Function G Value 73
  02.0280000000,  !- G-Function Ln(T/Ts) Value 74
  62.9441295016,  !- G-Function G Value 74
  02.2750000000,  !- G-Function Ln(T/Ts) Value 75
  63.3258904894,  !- G-Function G Value 75
  03.0030000000,  !- G-Function Ln(T/Ts) Value 76
  63.9669763718;  !- G-Function G Value 76


##enddef
##def 50K12AedgSecondarySchool[]


GroundHeatExchanger:Vertical,
  #{name},  !- Name
  #{inlet_node},  !- Inlet Node Name
  #{outlet_node},  !- Outlet Node Name
  0.097,  !- Maximum Flow Rate {m3/s}
  280,  !- Number of Bore Holes
  91.44,  !- Bore Hole Length {m}
  0.1524,  !- Bore Hole Radius {m}
  1.731,  !- Ground Thermal Conductivity {W/m-K}
  2160000.000,  !- Ground Thermal Heat Capacity {J/m3-K}
  #{ground_temp},  !- Ground Temperature {C}
  0.097,  !- Design Flow Rate {m3/s}
  0.7443,  !- Grout Thermal Conductivity {W/m-K}
  0.3895,  !- Pipe Thermal Conductivity {W/m-K}
  0.03675,  !- Pipe Out Diameter {m}
  0.01890,  !- U-Tube Distance {m}
  0.005,  !- Pipe Thickness {m}
  1,  !- Maximum Length of Simulation
  0.00167,  !- G-Function Reference Ratio
  76,  !- Number of Data Pairs of the G Function
  -15.1672784904,  !- G-Function Ln(T/Ts) Value 1
  -02.0161699703,  !- G-Function G Value 1
  -15.0312115825,  !- G-Function Ln(T/Ts) Value 2
  -01.9786268344,  !- G-Function G Value 2
  -14.8951446745,  !- G-Function Ln(T/Ts) Value 3
  -01.9384925746,  !- G-Function G Value 3
  -14.7590777665,  !- G-Function Ln(T/Ts) Value 4
  -01.8955154218,  !- G-Function G Value 4
  -14.6230108586,  !- G-Function Ln(T/Ts) Value 5
  -01.8494905807,  !- G-Function G Value 5
  -14.4869439506,  !- G-Function Ln(T/Ts) Value 6
  -01.8002436168,  !- G-Function G Value 6
  -14.3508770426,  !- G-Function Ln(T/Ts) Value 7
  -01.7476251040,  !- G-Function G Value 7
  -14.2148101347,  !- G-Function Ln(T/Ts) Value 8
  -01.6915092891,  !- G-Function G Value 8
  -14.0787432267,  !- G-Function Ln(T/Ts) Value 9
  -01.6317944375,  !- G-Function G Value 9
  -13.9426763187,  !- G-Function Ln(T/Ts) Value 10
  -01.5684038633,  !- G-Function G Value 10
  -13.8066094108,  !- G-Function Ln(T/Ts) Value 11
  -01.5012871299,  !- G-Function G Value 11
  -13.6705425028,  !- G-Function Ln(T/Ts) Value 12
  -01.4304211246,  !- G-Function G Value 12
  -13.5344755948,  !- G-Function Ln(T/Ts) Value 13
  -01.3558108471,  !- G-Function G Value 13
  -13.3984086869,  !- G-Function Ln(T/Ts) Value 14
  -01.2774898668,  !- G-Function G Value 14
  -13.2623417789,  !- G-Function Ln(T/Ts) Value 15
  -01.1955205287,  !- G-Function G Value 15
  -13.1262748709,  !- G-Function Ln(T/Ts) Value 16
  -01.1099941021,  !- G-Function G Value 16
  -12.9902079630,  !- G-Function Ln(T/Ts) Value 17
  -01.0210311586,  !- G-Function G Value 17
  -12.8541410550,  !- G-Function Ln(T/Ts) Value 18
  -00.9287824714,  !- G-Function G Value 18
  -12.7180741470,  !- G-Function Ln(T/Ts) Value 19
  -00.8334306271,  !- G-Function G Value 19
  -12.5820072390,  !- G-Function Ln(T/Ts) Value 20
  -00.7351923129,  !- G-Function G Value 20
  -12.4459403311,  !- G-Function Ln(T/Ts) Value 21
  -00.6343209413,  !- G-Function G Value 21
  -12.3098734231,  !- G-Function Ln(T/Ts) Value 22
  -00.5311089631,  !- G-Function G Value 22
  -12.1738065151,  !- G-Function Ln(T/Ts) Value 23
  -00.4258889989,  !- G-Function G Value 23
  -12.0377396072,  !- G-Function Ln(T/Ts) Value 24
  -00.3190328684,  !- G-Function G Value 24
  -11.9016726992,  !- G-Function Ln(T/Ts) Value 25
  -00.2109477420,  !- G-Function G Value 25
  -11.7656057912,  !- G-Function Ln(T/Ts) Value 26
  -00.1020689797,  !- G-Function G Value 26
  -11.6295388833,  !- G-Function Ln(T/Ts) Value 27
  00.0071503217,  !- G-Function G Value 27
  -11.4934719753,  !- G-Function Ln(T/Ts) Value 28
  00.1162525543,  !- G-Function G Value 28
  -11.3574050673,  !- G-Function Ln(T/Ts) Value 29
  00.2247906404,  !- G-Function G Value 29
  -11.2213381594,  !- G-Function Ln(T/Ts) Value 30
  00.3323436246,  !- G-Function G Value 30
  -11.0852712514,  !- G-Function Ln(T/Ts) Value 31
  00.4385314202,  !- G-Function G Value 31
  -10.9492043434,  !- G-Function Ln(T/Ts) Value 32
  00.5430273761,  !- G-Function G Value 32
  -10.8131374355,  !- G-Function Ln(T/Ts) Value 33
  00.6455675716,  !- G-Function G Value 33
  -10.6770705275,  !- G-Function Ln(T/Ts) Value 34
  00.7459561254,  !- G-Function G Value 34
  -10.5410036195,  !- G-Function Ln(T/Ts) Value 35
  00.8440662653,  !- G-Function G Value 35
  -10.4049367116,  !- G-Function Ln(T/Ts) Value 36
  00.9398373733,  !- G-Function G Value 36
  -10.2688698036,  !- G-Function Ln(T/Ts) Value 37
  01.0332686326,  !- G-Function G Value 37
  -10.1328028956,  !- G-Function Ln(T/Ts) Value 38
  01.1244101941,  !- G-Function G Value 38
  -09.9967359877,  !- G-Function Ln(T/Ts) Value 39
  01.2133529166,  !- G-Function G Value 39
  -09.8606690797,  !- G-Function Ln(T/Ts) Value 40
  01.3002177236,  !- G-Function G Value 40
  -09.7246021717,  !- G-Function Ln(T/Ts) Value 41
  01.3851454648,  !- G-Function G Value 41
  -09.5885352637,  !- G-Function Ln(T/Ts) Value 42
  01.4682879406,  !- G-Function G Value 42
  -09.4524683558,  !- G-Function Ln(T/Ts) Value 43
  01.5498004770,  !- G-Function G Value 43
  -09.3164014478,  !- G-Function Ln(T/Ts) Value 44
  01.6298361906,  !- G-Function G Value 44
  -09.1803345398,  !- G-Function Ln(T/Ts) Value 45
  01.7085418805,  !- G-Function G Value 45
  -09.0442676319,  !- G-Function Ln(T/Ts) Value 46
  01.7860553519,  !- G-Function G Value 46
  -08.9082007239,  !- G-Function Ln(T/Ts) Value 47
  01.8625039066,  !- G-Function G Value 47
  -08.7721338159,  !- G-Function Ln(T/Ts) Value 48
  01.9380037225,  !- G-Function G Value 48
  -08.6360669080,  !- G-Function Ln(T/Ts) Value 49
  02.0126598642,  !- G-Function G Value 49
  -08.5000000000,  !- G-Function Ln(T/Ts) Value 50
  02.1681743762,  !- G-Function G Value 50
  -07.8000000000,  !- G-Function Ln(T/Ts) Value 51
  02.5066952841,  !- G-Function G Value 51
  -07.2000000000,  !- G-Function Ln(T/Ts) Value 52
  02.8034475994,  !- G-Function G Value 52
  -06.5000000000,  !- G-Function Ln(T/Ts) Value 53
  03.1632562498,  !- G-Function G Value 53
  -05.9000000000,  !- G-Function Ln(T/Ts) Value 54
  03.5442709075,  !- G-Function G Value 54
  -05.2000000000,  !- G-Function Ln(T/Ts) Value 55
  04.2662231357,  !- G-Function G Value 55
  -04.5000000000,  !- G-Function Ln(T/Ts) Value 56
  05.6210384264,  !- G-Function G Value 56
  -03.9630000000,  !- G-Function Ln(T/Ts) Value 57
  07.2604622271,  !- G-Function G Value 57
  -03.2700000000,  !- G-Function Ln(T/Ts) Value 58
  11.1078378913,  !- G-Function G Value 58
  -02.8640000000,  !- G-Function Ln(T/Ts) Value 59
  14.5375067269,  !- G-Function G Value 59
  -02.5770000000,  !- G-Function Ln(T/Ts) Value 60
  17.6400055107,  !- G-Function G Value 60
  -02.1710000000,  !- G-Function Ln(T/Ts) Value 61
  23.0836377491,  !- G-Function G Value 61
  -01.8840000000,  !- G-Function Ln(T/Ts) Value 62
  27.7675328765,  !- G-Function G Value 62
  -01.1910000000,  !- G-Function Ln(T/Ts) Value 63
  41.4639551757,  !- G-Function G Value 63
  -00.4970000000,  !- G-Function Ln(T/Ts) Value 64
  57.5142515470,  !- G-Function G Value 64
  -00.2740000000,  !- G-Function Ln(T/Ts) Value 65
  62.5046602524,  !- G-Function G Value 65
  -00.0510000000,  !- G-Function Ln(T/Ts) Value 66
  67.2609400647,  !- G-Function G Value 66
  00.1960000000,  !- G-Function Ln(T/Ts) Value 67
  72.0593131203,  !- G-Function G Value 67
  00.4190000000,  !- G-Function Ln(T/Ts) Value 68
  75.9170578720,  !- G-Function G Value 68
  00.6420000000,  !- G-Function Ln(T/Ts) Value 69
  79.2601624311,  !- G-Function G Value 69
  00.8730000000,  !- G-Function Ln(T/Ts) Value 70
  82.1724876065,  !- G-Function G Value 70
  01.1120000000,  !- G-Function Ln(T/Ts) Value 71
  84.6162411446,  !- G-Function G Value 71
  01.3350000000,  !- G-Function Ln(T/Ts) Value 72
  86.4523229065,  !- G-Function G Value 72
  01.6790000000,  !- G-Function Ln(T/Ts) Value 73
  88.4817393099,  !- G-Function G Value 73
  02.0280000000,  !- G-Function Ln(T/Ts) Value 74
  89.8299425367,  !- G-Function G Value 74
  02.2750000000,  !- G-Function Ln(T/Ts) Value 75
  90.4837956195,  !- G-Function G Value 75
  03.0030000000,  !- G-Function Ln(T/Ts) Value 76
  91.6069885624;  !- G-Function G Value 76


##enddef