!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****
!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****
!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****

##def ShowHeader[]
!-------------------------------------------------------------------------
! HPBLocationDependSets.imf
!
! This is a macro data library for selecting design day information.
! This files uses the ASHRAE tables for:
!     Heating 99.6%
!     Cooling (WB=>MDB) .4%
!
! Modification History:  11-17-03: started by B. Griffith
!                        12-02-03: autogenerator created by Nicholas Long
!                                  using WeatherConverter
!                        12-10-03: added code for ground temperatures
!                                  by Nicholas Long
!                        10-31-06: added water mains correlation
!                                  by Nicholas Long
!                        03-03-09: changed generation script to
!                                  by Dan Macumber
!                        03-31-09: added missing location design days
!                                  by Nicholas Long
!                        04-17-09: added the WB design days
!                                  by Nicholas Long
!-------------------------------------------------------------------------
##enddef
##def USA_AK_ANCHORAGE[]

Site:Location,
  USA AK-ANCHORAGE,        !- Name
  61.17,                   !- Latitude {deg}
  -150.02,                 !- Longitude {deg}
  -9.00,                   !- Time Zone {hr}
  35;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.082,19.047,19.126,19.211,19.299,19.414,19.534,19.505,19.455,19.371,19.216,19.117;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  2.58,                    !- Annual Average Outdoor Air Temperature {C}
  23.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! ANCHORAGE_AK_USA Annual Heating 99.6%, MaxDB=-23.7°C

SizingPeriod:DesignDay,
  ANCHORAGE Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -23.7,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -23.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100905.,                 !- Barometric Pressure {Pa}
  1.8,                     !- Wind Speed {m/s}
  10,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! ANCHORAGE_AK_USA Annual Cooling (DB=>MWB) .4%, MaxDB=21.5°C MWB=14.7°C

SizingPeriod:DesignDay,
  ANCHORAGE Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  21.5,                    !- Maximum Dry-Bulb Temperature {C}
  6.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  14.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100905.,                 !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! ANCHORAGE_AK_USA Annual Cooling (WB=>MDB) .4%, MDB=20.1°C WB=15.6°C

SizingPeriod:DesignDay,
  ANCHORAGE Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  20.1,                    !- Maximum Dry-Bulb Temperature {C}
  6.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  15.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100905.,                 !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_AK_BARROW[]

Site:Location,
  USA AK-BARROW,           !- Name
  71.30,                   !- Latitude {deg}
  -156.77,                 !- Longitude {deg}
  -9.00,                   !- Time Zone {hr}
  4;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,18.133,18.076,18.106,18.178,18.395,18.565,18.660,18.697,18.678,18.558,18.365,18.212;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  -12.62,                  !- Annual Average Outdoor Air Temperature {C}
  30.60;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! BARROW_AK_USA Annual Heating 99.6%, MaxDB=-40.7°C

SizingPeriod:DesignDay,
  BARROW Ann Htg 99.6% Condns DB,  !- Name
  2,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -40.7,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -40.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101277.,                 !- Barometric Pressure {Pa}
  3.4,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! BARROW_AK_USA Annual Cooling (DB=>MWB) .4%, MaxDB=14.1°C MWB=11.2°C

SizingPeriod:DesignDay,
  BARROW Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  14.1,                    !- Maximum Dry-Bulb Temperature {C}
  6.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  11.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101277.,                 !- Barometric Pressure {Pa}
  5.4,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! BARROW_AK_USA Annual Cooling (WB=>MDB) .4%, MDB=13.7°C WB=11.4°C

SizingPeriod:DesignDay,
  BARROW Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  13.7,                    !- Maximum Dry-Bulb Temperature {C}
  6.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  11.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101277.,                 !- Barometric Pressure {Pa}
  5.4,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_AK_FAIRBANKS[]

Site:Location,
  USA AK-FAIRBANKS,        !- Name
  64.82,                   !- Latitude {deg}
  -147.87,                 !- Longitude {deg}
  -9.00,                   !- Time Zone {hr}
  138;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,18.433,18.408,18.536,18.706,18.864,19.112,19.608,19.230,19.106,18.966,18.725,18.567;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  -3.17,                   !- Annual Average Outdoor Air Temperature {C}
  40.00;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! FAIRBANKS_AK_USA Annual Heating 99.6%, MaxDB=-42.5°C

SizingPeriod:DesignDay,
  FAIRBANKS Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -42.5,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -42.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99678.,                  !- Barometric Pressure {Pa}
  0.5,                     !- Wind Speed {m/s}
  10,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! FAIRBANKS_AK_USA Annual Cooling (DB=>MWB) .4%, MaxDB=27.2°C MWB=16.1°C

SizingPeriod:DesignDay,
  FAIRBANKS Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  16.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99678.,                  !- Barometric Pressure {Pa}
  3.3,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! FAIRBANKS_AK_USA Annual Cooling (WB=>MDB) .4%, MDB=24.8°C WB=17.2°C

SizingPeriod:DesignDay,
  FAIRBANKS Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  24.8,                    !- Maximum Dry-Bulb Temperature {C}
  10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  17.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99678.,                  !- Barometric Pressure {Pa}
  3.3,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_AK_JUNEAU[]

Site:Location,
  USA AK-JUNEAU,           !- Name
  58.33,                   !- Latitude {deg}
  -134.57,                 !- Longitude {deg}
  -9.00,                   !- Time Zone {hr}
  3;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.326,19.340,19.376,19.437,19.510,19.565,19.616,19.646,19.638,19.575,19.511,19.400;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  4.20,                    !- Annual Average Outdoor Air Temperature {C}
  18.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Juneau_AK_USA Annual Heating 99.6%, MaxDB=-15.9°C

SizingPeriod:DesignDay,
  Juneau Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -15.9,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -15.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101289.,                 !- Barometric Pressure {Pa}
  1.9,                     !- Wind Speed {m/s}
  0,                       !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Juneau_AK_USA Annual Cooling (DB=>MWB) .4%, MaxDB=22.9°C MWB=15.5°C

SizingPeriod:DesignDay,
  Juneau Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  22.9,                    !- Maximum Dry-Bulb Temperature {C}
  7.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  15.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101289.,                 !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Juneau_AK_USA Annual Cooling (WB=>MDB) .4%, MDB=21.5°C WB=16.2°C

SizingPeriod:DesignDay,
  Juneau Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  21.5,                    !- Maximum Dry-Bulb Temperature {C}
  7.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  16.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101289.,                 !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_AK_KODIAK[]

Site:Location,
  USA AK-KODIAK,           !- Name
  57.75,                   !- Latitude {deg}
  -152.32,                 !- Longitude {deg}
  -9.00,                   !- Time Zone {hr}
  34;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.421,19.423,19.448,19.483,19.542,19.619,19.667,19.686,19.670,19.599,19.502,19.457;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  4.77,                    !- Annual Average Outdoor Air Temperature {C}
  13.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! KODIAK_AK_USA Annual Heating 99.6%, MaxDB=-13.5°C

SizingPeriod:DesignDay,
  KODIAK Ann Htg 99.6% Condns DB,  !- Name
  2,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -13.5,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -13.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100917.,                 !- Barometric Pressure {Pa}
  6.6,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! KODIAK_AK_USA Annual Cooling (DB=>MWB) .4%, MaxDB=20.1°C MWB=14.3°C

SizingPeriod:DesignDay,
  KODIAK Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  20.1,                    !- Maximum Dry-Bulb Temperature {C}
  6.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  14.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100917.,                 !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! KODIAK_AK_USA Annual Cooling (WB=>MDB) .4%, MDB=18.8°C WB=15.1°C

SizingPeriod:DesignDay,
  KODIAK Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  18.8,                    !- Maximum Dry-Bulb Temperature {C}
  6.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  15.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100917.,                 !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_AK_NOME[]

Site:Location,
  USA AK-NOME,             !- Name
  64.50,                   !- Latitude {deg}
  -165.42,                 !- Longitude {deg}
  -9.00,                   !- Time Zone {hr}
  7;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,18.851,18.821,18.818,18.928,19.032,19.153,19.235,19.274,19.235,19.122,18.995,18.859;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  -2.80,                   !- Annual Average Outdoor Air Temperature {C}
  25.30;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! NOME_AK_USA Annual Heating 99.6%, MaxDB=-34.5°C

SizingPeriod:DesignDay,
  NOME Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -34.5,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -34.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101241.,                 !- Barometric Pressure {Pa}
  1.4,                     !- Wind Speed {m/s}
  20,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! NOME_AK_USA Annual Cooling (DB=>MWB) .4%, MaxDB=20.5°C MWB=13.8°C

SizingPeriod:DesignDay,
  NOME Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  20.5,                    !- Maximum Dry-Bulb Temperature {C}
  6.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  13.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101241.,                 !- Barometric Pressure {Pa}
  5.1,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! NOME_AK_USA Annual Cooling (WB=>MDB) .4%, MDB=19°C WB=14.9°C

SizingPeriod:DesignDay,
  NOME Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  19,                      !- Maximum Dry-Bulb Temperature {C}
  6.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  14.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101241.,                 !- Barometric Pressure {Pa}
  5.1,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_AL_BIRMINGHAM[]

Site:Location,
  USA AL-BIRMINGHAM,       !- Name
  33.57,                   !- Latitude {deg}
  -86.75,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  192;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.991,19.958,20.029,20.720,22.181,22.626,22.774,22.803,22.707,21.099,20.362,20.059;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  16.48,                   !- Annual Average Outdoor Air Temperature {C}
  19.30;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! BIRMINGHAM_AL_USA Annual Heating 99.6%, MaxDB=-7.4°C

SizingPeriod:DesignDay,
  BIRMINGHAM Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -7.4,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -7.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99040.,                  !- Barometric Pressure {Pa}
  2.9,                     !- Wind Speed {m/s}
  330,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! BIRMINGHAM_AL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.1°C MWB=24.2°C

SizingPeriod:DesignDay,
  BIRMINGHAM Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.1,                    !- Maximum Dry-Bulb Temperature {C}
  10.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99040.,                  !- Barometric Pressure {Pa}
  3.7,                     !- Wind Speed {m/s}
  330,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! BIRMINGHAM_AL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.5°C WB=25.8°C

SizingPeriod:DesignDay,
  BIRMINGHAM Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99040.,                  !- Barometric Pressure {Pa}
  3.7,                     !- Wind Speed {m/s}
  330,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_AL_HUNTSVILLE[]

Site:Location,
  USA AL-HUNTSVILLE,       !- Name
  34.65,                   !- Latitude {deg}
  -86.77,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  190;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.891,19.884,19.919,20.362,21.869,22.479,22.617,22.744,22.719,20.920,20.200,19.981;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  15.28,                   !- Annual Average Outdoor Air Temperature {C}
  24.00;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! HUNTSVILLE_AL_USA Annual Heating 99.6%, MaxDB=-8.8°C

SizingPeriod:DesignDay,
  HUNTSVILLE Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -8.8,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -8.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.,                  !- Barometric Pressure {Pa}
  4.1,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! HUNTSVILLE_AL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.6°C MWB=23.9°C

SizingPeriod:DesignDay,
  HUNTSVILLE Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34.6,                    !- Maximum Dry-Bulb Temperature {C}
  10.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.,                  !- Barometric Pressure {Pa}
  3.9,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! HUNTSVILLE_AL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.7°C

SizingPeriod:DesignDay,
  HUNTSVILLE Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.,                  !- Barometric Pressure {Pa}
  3.9,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_AL_MOBILE[]

Site:Location,
  USA AL-MOBILE,           !- Name
  30.67,                   !- Latitude {deg}
  -88.25,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  67;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.225,20.202,20.986,21.516,22.511,22.828,22.923,22.935,22.927,21.861,20.933,20.440;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  19.18,                   !- Annual Average Outdoor Air Temperature {C}
  17.50;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! MOBILE_AL_USA Annual Heating 99.6%, MaxDB=-3°C

SizingPeriod:DesignDay,
  MOBILE Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -3,                      !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -3,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100523.,                 !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  0,                       !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! MOBILE_AL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.4°C MWB=25°C

SizingPeriod:DesignDay,
  MOBILE Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34.4,                    !- Maximum Dry-Bulb Temperature {C}
  9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100523.,                 !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! MOBILE_AL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.5°C WB=26.7°C

SizingPeriod:DesignDay,
  MOBILE Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.5,                    !- Maximum Dry-Bulb Temperature {C}
  9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100523.,                 !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_AL_MONTGOMERY[]

Site:Location,
  USA AL-MONTGOMERY,       !- Name
  32.28,                   !- Latitude {deg}
  -86.40,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  62;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.126,20.131,20.350,21.553,22.577,22.798,22.882,22.947,22.921,21.668,20.520,20.204;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  18.04,                   !- Annual Average Outdoor Air Temperature {C}
  17.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! MONTGOMERY_AL_USA Annual Heating 99.6%, MaxDB=-4.6°C

SizingPeriod:DesignDay,
  MONTGOMERY Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -4.6,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -4.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100582.,                 !- Barometric Pressure {Pa}
  2.7,                     !- Wind Speed {m/s}
  0,                       !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! MONTGOMERY_AL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.5°C MWB=24.7°C

SizingPeriod:DesignDay,
  MONTGOMERY Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100582.,                 !- Barometric Pressure {Pa}
  3.2,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! MONTGOMERY_AL_USA Annual Cooling (WB=>MDB) .4%, MDB=32.7°C WB=26.4°C

SizingPeriod:DesignDay,
  MONTGOMERY Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.7,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100582.,                 !- Barometric Pressure {Pa}
  3.2,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_AR_FORT_SMITH[]

Site:Location,
  USA AR-FORT SMITH,       !- Name
  35.32,                   !- Latitude {deg}
  -94.37,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  141;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.852,19.819,19.899,20.301,22.052,22.557,22.594,22.574,22.508,20.813,20.170,19.928;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  15.82,                   !- Annual Average Outdoor Air Temperature {C}
  24.30;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! FORT_SMITH_AR_USA Annual Heating 99.6%, MaxDB=-10.1°C

SizingPeriod:DesignDay,
  FORT_SMITH Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -10.1,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -10.1,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99643.,                  !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  0,                       !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! FORT_SMITH_AR_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.1°C MWB=24.4°C

SizingPeriod:DesignDay,
  FORT_SMITH Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  37.1,                    !- Maximum Dry-Bulb Temperature {C}
  11.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99643.,                  !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! FORT_SMITH_AR_USA Annual Cooling (WB=>MDB) .4%, MDB=33.5°C WB=26.3°C

SizingPeriod:DesignDay,
  FORT_SMITH Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.5,                    !- Maximum Dry-Bulb Temperature {C}
  11.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99643.,                  !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_AR_LITTLE_ROCK[]

Site:Location,
  USA AR-LITTLE ROCK,      !- Name
  34.72,                   !- Latitude {deg}
  -92.22,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  81;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.914,19.908,19.955,20.548,22.177,22.585,22.671,22.718,22.762,21.013,20.333,20.040;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  16.16,                   !- Annual Average Outdoor Air Temperature {C}
  25.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! LITTLE_ROCK_AR_USA Annual Heating 99.6%, MaxDB=-9.3°C

SizingPeriod:DesignDay,
  LITTLE_ROCK Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -9.3,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -9.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100356.,                 !- Barometric Pressure {Pa}
  2.3,                     !- Wind Speed {m/s}
  350,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! LITTLE_ROCK_AR_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.4°C MWB=25.1°C

SizingPeriod:DesignDay,
  LITTLE_ROCK Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  37.4,                    !- Maximum Dry-Bulb Temperature {C}
  11.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100356.,                 !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  190,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! LITTLE_ROCK_AR_USA Annual Cooling (WB=>MDB) .4%, MDB=33°C WB=27.2°C

SizingPeriod:DesignDay,
  LITTLE_ROCK Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33,                      !- Maximum Dry-Bulb Temperature {C}
  11.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  27.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100356.,                 !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  190,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_AZ_FLAGSTAFF[]

Site:Location,
  USA AZ-FLAGSTAFF,        !- Name
  35.12,                   !- Latitude {deg}
  -111.67,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  2135;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.213,19.241,19.251,19.279,19.277,19.888,20.748,20.109,19.497,19.379,19.322,19.244;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  7.26,                    !- Annual Average Outdoor Air Temperature {C}
  21.50;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! FLAGSTAFF_AZ_USA Annual Heating 99.6%, MaxDB=-15.7°C

SizingPeriod:DesignDay,
  FLAGSTAFF Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -15.7,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -15.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  78172.,                  !- Barometric Pressure {Pa}
  1,                       !- Wind Speed {m/s}
  30,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! FLAGSTAFF_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.8°C MWB=13.2°C

SizingPeriod:DesignDay,
  FLAGSTAFF Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.8,                    !- Maximum Dry-Bulb Temperature {C}
  15.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  13.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  78172.,                  !- Barometric Pressure {Pa}
  4,                       !- Wind Speed {m/s}
  220,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! FLAGSTAFF_AZ_USA Annual Cooling (WB=>MDB) .4%, MDB=23.1°C WB=16.4°C

SizingPeriod:DesignDay,
  FLAGSTAFF Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  23.1,                    !- Maximum Dry-Bulb Temperature {C}
  15.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  16.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  78172.,                  !- Barometric Pressure {Pa}
  4,                       !- Wind Speed {m/s}
  220,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_AZ_PHOENIX[]

Site:Location,
  USA AZ-PHOENIX,          !- Name
  33.42,                   !- Latitude {deg}
  -112.02,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  339;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.266,19.196,20.396,21.375,21.525,21.180,21.067,21.286,21.442,21.586,20.307,19.387;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  22.47,                   !- Annual Average Outdoor Air Temperature {C}
  21.90;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! PHOENIX_AZ_USA Annual Heating 99.6%, MaxDB=2.9°C

SizingPeriod:DesignDay,
  PHOENIX Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  2.9,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  2.9,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97318.,                  !- Barometric Pressure {Pa}
  2,                       !- Wind Speed {m/s}
  120,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! PHOENIX_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=43.4°C MWB=21.1°C

SizingPeriod:DesignDay,
  PHOENIX Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  43.4,                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  21.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97318.,                  !- Barometric Pressure {Pa}
  4.1,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! PHOENIX_AZ_USA Annual Cooling (WB=>MDB) .4%, MDB=36°C WB=24.5°C

SizingPeriod:DesignDay,
  PHOENIX Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  36,                      !- Maximum Dry-Bulb Temperature {C}
  12.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97318.,                  !- Barometric Pressure {Pa}
  4.1,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_AZ_PRESCOTT[]

Site:Location,
  USA AZ-PRESCOTT,         !- Name
  34.65,                   !- Latitude {deg}
  -112.42,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  1531;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.241,19.237,19.235,19.260,19.418,21.142,21.504,21.807,21.737,19.746,19.400,19.312;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  12.86,                   !- Annual Average Outdoor Air Temperature {C}
  22.40;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! PRESCOTT_AZ_USA Annual Heating 99.6%, MaxDB=-8.5°C

SizingPeriod:DesignDay,
  PRESCOTT Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -8.5,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -8.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  84235.,                  !- Barometric Pressure {Pa}
  2.5,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! PRESCOTT_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.6°C MWB=16°C

SizingPeriod:DesignDay,
  PRESCOTT Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34.6,                    !- Maximum Dry-Bulb Temperature {C}
  14.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  16,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  84235.,                  !- Barometric Pressure {Pa}
  4.8,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! PRESCOTT_AZ_USA Annual Cooling (WB=>MDB) .4%, MDB=27.4°C WB=19.5°C

SizingPeriod:DesignDay,
  PRESCOTT Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.4,                    !- Maximum Dry-Bulb Temperature {C}
  14.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  19.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  84235.,                  !- Barometric Pressure {Pa}
  4.8,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_AZ_TUCSON[]

Site:Location,
  USA AZ-TUCSON,           !- Name
  32.12,                   !- Latitude {deg}
  -110.92,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  779;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.164,19.171,19.213,20.798,21.176,21.213,21.317,21.525,21.569,21.316,19.835,19.267;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  20.02,                   !- Annual Average Outdoor Air Temperature {C}
  20.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! TUCSON_AZ_USA Annual Heating 99.6%, MaxDB=-0.2°C

SizingPeriod:DesignDay,
  TUCSON Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -0.2,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -0.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  92310.,                  !- Barometric Pressure {Pa}
  2.6,                     !- Wind Speed {m/s}
  140,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! TUCSON_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=40.7°C MWB=18.9°C

SizingPeriod:DesignDay,
  TUCSON Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  40.7,                    !- Maximum Dry-Bulb Temperature {C}
  13.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  18.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  92310.,                  !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  330,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! TUCSON_AZ_USA Annual Cooling (WB=>MDB) .4%, MDB=31.5°C WB=22.4°C

SizingPeriod:DesignDay,
  TUCSON Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.5,                    !- Maximum Dry-Bulb Temperature {C}
  13.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  92310.,                  !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  330,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_AZ_WINSLOW[]

Site:Location,
  USA AZ-WINSLOW,          !- Name
  35.02,                   !- Latitude {deg}
  -110.70,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  1490;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.071,19.074,19.063,19.035,19.803,21.067,21.330,21.498,21.574,19.533,19.175,19.119;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  12.75,                   !- Annual Average Outdoor Air Temperature {C}
  25.40;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Winslow_AZ_USA Annual Heating 99.6%, MaxDB=-11.4°C

SizingPeriod:DesignDay,
  Winslow Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -11.4,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -11.4,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  84660.,                  !- Barometric Pressure {Pa}
  1.7,                     !- Wind Speed {m/s}
  130,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Winslow_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.9°C MWB=16.3°C

SizingPeriod:DesignDay,
  Winslow Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.9,                    !- Maximum Dry-Bulb Temperature {C}
  15.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  16.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  84660.,                  !- Barometric Pressure {Pa}
  4.5,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Winslow_AZ_USA Annual Cooling (WB=>MDB) .4%, MDB=27.3°C WB=18.6°C

SizingPeriod:DesignDay,
  Winslow Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.3,                    !- Maximum Dry-Bulb Temperature {C}
  15.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  18.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  84660.,                  !- Barometric Pressure {Pa}
  4.5,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_AZ_YUMA_MCAS[]

Site:Location,
  USA AZ-YUMA MCAS,        !- Name
  32.65,                   !- Latitude {deg}
  -114.58,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  62;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.206,19.282,20.273,21.222,21.417,21.347,21.241,21.276,21.448,21.542,20.286,19.444;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  23.23,                   !- Annual Average Outdoor Air Temperature {C}
  20.90;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Yuma_AZ_USA Annual Heating 99.6%, MaxDB=5.3°C

SizingPeriod:DesignDay,
  Yuma Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  5.3,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  5.3,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100582.,                 !- Barometric Pressure {Pa}
  2,                       !- Wind Speed {m/s}
  30,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Yuma_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=43.9°C MWB=23°C

SizingPeriod:DesignDay,
  Yuma Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  43.9,                    !- Maximum Dry-Bulb Temperature {C}
  13.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100582.,                 !- Barometric Pressure {Pa}
  3.3,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Yuma_AZ_USA Annual Cooling (WB=>MDB) .4%, MDB=35.9°C WB=26.5°C

SizingPeriod:DesignDay,
  Yuma Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.9,                    !- Maximum Dry-Bulb Temperature {C}
  13.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100582.,                 !- Barometric Pressure {Pa}
  3.3,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_ARCATA[]

Site:Location,
  USA CA-ARCATA,           !- Name
  40.97,                   !- Latitude {deg}
  -124.08,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  69;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.880,19.880,19.895,19.896,19.938,19.976,20.000,20.007,20.002,19.991,19.937,19.901;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  10.39,                   !- Annual Average Outdoor Air Temperature {C}
  5.90;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! ARCATA_CA_USA Annual Heating 99.6%, MaxDB=-1°C

SizingPeriod:DesignDay,
  ARCATA Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -1,                      !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -1,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100499.,                 !- Barometric Pressure {Pa}
  2,                       !- Wind Speed {m/s}
  80,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! ARCATA_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=21.3°C MWB=15.4°C

SizingPeriod:DesignDay,
  ARCATA Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  21.3,                    !- Maximum Dry-Bulb Temperature {C}
  6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  15.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100499.,                 !- Barometric Pressure {Pa}
  4.4,                     !- Wind Speed {m/s}
  320,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! ARCATA_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=19.4°C WB=16.9°C

SizingPeriod:DesignDay,
  ARCATA Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  19.4,                    !- Maximum Dry-Bulb Temperature {C}
  6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  16.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100499.,                 !- Barometric Pressure {Pa}
  4.4,                     !- Wind Speed {m/s}
  320,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_BAKERSFIELD[]

Site:Location,
  USA CA-BAKERSFIELD,      !- Name
  35.42,                   !- Latitude {deg}
  -119.05,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  150;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.588,19.595,19.591,20.074,21.652,21.915,21.825,21.797,21.958,21.599,19.992,19.662;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  18.47,                   !- Annual Average Outdoor Air Temperature {C}
  22.60;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! BAKERSFIELD_CA_USA Annual Heating 99.6%, MaxDB=0.2°C

SizingPeriod:DesignDay,
  BAKERSFIELD Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  0.2,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  0.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99536.,                  !- Barometric Pressure {Pa}
  1.7,                     !- Wind Speed {m/s}
  110,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! BAKERSFIELD_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=39.8°C MWB=21.7°C

SizingPeriod:DesignDay,
  BAKERSFIELD Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  39.8,                    !- Maximum Dry-Bulb Temperature {C}
  14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  21.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99536.,                  !- Barometric Pressure {Pa}
  5.2,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! BAKERSFIELD_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=36.4°C WB=23°C

SizingPeriod:DesignDay,
  BAKERSFIELD Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  36.4,                    !- Maximum Dry-Bulb Temperature {C}
  14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99536.,                  !- Barometric Pressure {Pa}
  5.2,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_DAGGETT[]

Site:Location,
  USA CA-DAGGETT,          !- Name
  34.87,                   !- Latitude {deg}
  -116.77,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  588;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.093,19.121,19.206,20.202,21.206,21.279,21.149,21.191,21.248,21.304,19.488,19.163;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  19.71,                   !- Annual Average Outdoor Air Temperature {C}
  23.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! DAGGETT_CA_USA Annual Heating 99.6%, MaxDB=-1.5°C

SizingPeriod:DesignDay,
  DAGGETT Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -1.5,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -1.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  94458.,                  !- Barometric Pressure {Pa}
  2.7,                     !- Wind Speed {m/s}
  280,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! DAGGETT_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=42.4°C MWB=20.6°C

SizingPeriod:DesignDay,
  DAGGETT Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  42.4,                    !- Maximum Dry-Bulb Temperature {C}
  16.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  20.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  94458.,                  !- Barometric Pressure {Pa}
  5.1,                     !- Wind Speed {m/s}
  290,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! DAGGETT_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=35.8°C WB=22.7°C

SizingPeriod:DesignDay,
  DAGGETT Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.8,                    !- Maximum Dry-Bulb Temperature {C}
  16.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  94458.,                  !- Barometric Pressure {Pa}
  5.1,                     !- Wind Speed {m/s}
  290,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_FRESNO[]

Site:Location,
  USA CA-FRESNO,           !- Name
  36.77,                   !- Latitude {deg}
  -119.72,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  100;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.748,19.756,19.784,19.827,21.405,22.023,22.075,22.141,22.199,21.345,20.092,19.812;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  17.03,                   !- Annual Average Outdoor Air Temperature {C}
  22.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! FRESNO_CA_USA Annual Heating 99.6%, MaxDB=-0.7°C

SizingPeriod:DesignDay,
  FRESNO Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -0.7,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -0.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100129.,                 !- Barometric Pressure {Pa}
  1.3,                     !- Wind Speed {m/s}
  80,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! FRESNO_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=39.7°C MWB=21.7°C

SizingPeriod:DesignDay,
  FRESNO Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  39.7,                    !- Maximum Dry-Bulb Temperature {C}
  16.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  21.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100129.,                 !- Barometric Pressure {Pa}
  3.7,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! FRESNO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=36.5°C WB=23.1°C

SizingPeriod:DesignDay,
  FRESNO Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  36.5,                    !- Maximum Dry-Bulb Temperature {C}
  16.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100129.,                 !- Barometric Pressure {Pa}
  3.7,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_LONG_BEACH[]

Site:Location,
  USA CA-LONG BEACH,       !- Name
  33.82,                   !- Latitude {deg}
  -118.15,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  17;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.127,20.095,20.192,20.521,21.455,22.138,22.656,22.783,22.815,22.278,20.672,20.225;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  17.16,                   !- Annual Average Outdoor Air Temperature {C}
  9.40;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! LONG_BEACH_CA_USA Annual Heating 99.6%, MaxDB=4.9°C

SizingPeriod:DesignDay,
  LONG_BEACH Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  4.9,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  4.9,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101121.,                 !- Barometric Pressure {Pa}
  1.3,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! LONG_BEACH_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.1°C MWB=20°C

SizingPeriod:DesignDay,
  LONG_BEACH Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.1,                    !- Maximum Dry-Bulb Temperature {C}
  9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  20,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101121.,                 !- Barometric Pressure {Pa}
  4.2,                     !- Wind Speed {m/s}
  280,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! LONG_BEACH_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=28.9°C WB=22.4°C

SizingPeriod:DesignDay,
  LONG_BEACH Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  28.9,                    !- Maximum Dry-Bulb Temperature {C}
  9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101121.,                 !- Barometric Pressure {Pa}
  4.2,                     !- Wind Speed {m/s}
  280,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_LOS_ANGELES[]

Site:Location,
  USA CA-LOS ANGELES,      !- Name
  33.92,                   !- Latitude {deg}
  -118.40,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  32;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.133,20.114,20.098,20.195,20.555,20.958,22.367,22.700,22.775,21.957,20.592,20.216;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  16.64,                   !- Annual Average Outdoor Air Temperature {C}
  6.80;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! LOS_ANGELES_CA_USA Annual Heating 99.6%, MaxDB=6.6°C

SizingPeriod:DesignDay,
  LOS_ANGELES Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  6.6,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  6.6,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100941.,                 !- Barometric Pressure {Pa}
  2.5,                     !- Wind Speed {m/s}
  80,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! LOS_ANGELES_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=17.9°C

SizingPeriod:DesignDay,
  LOS_ANGELES Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29,                      !- Maximum Dry-Bulb Temperature {C}
  6,                       !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  17.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100941.,                 !- Barometric Pressure {Pa}
  4.2,                     !- Wind Speed {m/s}
  250,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! LOS_ANGELES_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.5°C WB=21.1°C

SizingPeriod:DesignDay,
  LOS_ANGELES Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  25.5,                    !- Maximum Dry-Bulb Temperature {C}
  6,                       !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  21.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100941.,                 !- Barometric Pressure {Pa}
  4.2,                     !- Wind Speed {m/s}
  250,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_RIVERSIDE[]

Site:Location,
  USA CA-RIVERSIDE,        !- Name
  33.87,                   !- Latitude {deg}
  -117.27,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  469;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.659,19.613,19.629,19.755,20.196,21.310,21.956,22.101,22.110,21.272,20.059,19.721;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  16.58,                   !- Annual Average Outdoor Air Temperature {C}
  15.50;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Riverside/March AFB_CA_USA Annual Heating 99.6%, MaxDB=1.2°C

SizingPeriod:DesignDay,
  Riverside/March AFB Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  1.2,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  1.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  95816.,                  !- Barometric Pressure {Pa}
  0.9,                     !- Wind Speed {m/s}
  40,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Riverside/March AFB_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=38.3°C MWB=19.9°C

SizingPeriod:DesignDay,
  Riverside/March AFB Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  38.3,                    !- Maximum Dry-Bulb Temperature {C}
  16.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  19.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  95816.,                  !- Barometric Pressure {Pa}
  4.2,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Riverside/March AFB_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=33.8°C WB=22.4°C

SizingPeriod:DesignDay,
  Riverside/March AFB Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.8,                    !- Maximum Dry-Bulb Temperature {C}
  16.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  95816.,                  !- Barometric Pressure {Pa}
  4.2,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_SACRAMENTO[]

Site:Location,
  USA CA-SACRAMENTO,       !- Name
  38.52,                   !- Latitude {deg}
  -121.50,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  8;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.862,19.873,19.860,19.910,20.868,21.853,22.301,22.313,22.359,20.763,20.095,19.923;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  15.13,                   !- Annual Average Outdoor Air Temperature {C}
  15.80;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! SACRAMENTO_CA_USA Annual Heating 99.6%, MaxDB=-1.5°C

SizingPeriod:DesignDay,
  SACRAMENTO Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -1.5,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -1.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101229.,                 !- Barometric Pressure {Pa}
  0.6,                     !- Wind Speed {m/s}
  120,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! SACRAMENTO_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=38.4°C MWB=20.6°C

SizingPeriod:DesignDay,
  SACRAMENTO Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  38.4,                    !- Maximum Dry-Bulb Temperature {C}
  18.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  20.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101229.,                 !- Barometric Pressure {Pa}
  2.4,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! SACRAMENTO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=36.1°C WB=21.7°C

SizingPeriod:DesignDay,
  SACRAMENTO Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  36.1,                    !- Maximum Dry-Bulb Temperature {C}
  18.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  21.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101229.,                 !- Barometric Pressure {Pa}
  2.4,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_SACRAMENTO_SMUD[]

Site:Location,
  USA CA-SACRAMENTO SMUD,  !- Name
  38.52,                   !- Latitude {deg}
  -121.50,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  8;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.862,19.873,19.860,19.910,20.868,21.853,22.301,22.313,22.359,20.763,20.095,19.923;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  15.13,                   !- Annual Average Outdoor Air Temperature {C}
  15.80;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! SACRAMENTO_CA_USA Annual Heating 99.6%, MaxDB=-1.5°C

SizingPeriod:DesignDay,
  SACRAMENTO Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -1.5,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -1.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101229.,                 !- Barometric Pressure {Pa}
  0.6,                     !- Wind Speed {m/s}
  120,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! SACRAMENTO_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=38.4°C MWB=20.6°C

SizingPeriod:DesignDay,
  SACRAMENTO Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  38.4,                    !- Maximum Dry-Bulb Temperature {C}
  18.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  20.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101229.,                 !- Barometric Pressure {Pa}
  2.4,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! SACRAMENTO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=36.1°C WB=21.7°C

SizingPeriod:DesignDay,
  SACRAMENTO Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  36.1,                    !- Maximum Dry-Bulb Temperature {C}
  18.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  21.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101229.,                 !- Barometric Pressure {Pa}
  2.4,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_SAN_DIEGO[]

Site:Location,
  USA CA-SAN DIEGO,        !- Name
  32.72,                   !- Latitude {deg}
  -117.17,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  9;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.152,20.119,20.109,20.472,20.199,22.185,22.689,22.809,22.816,22.678,20.756,20.266;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  17.57,                   !- Annual Average Outdoor Air Temperature {C}
  8.20;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! SAN_DIEGO_CA_USA Annual Heating 99.6%, MaxDB=7.1°C

SizingPeriod:DesignDay,
  SAN_DIEGO Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  7.1,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  7.1,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101217.,                 !- Barometric Pressure {Pa}
  1.4,                     !- Wind Speed {m/s}
  340,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! SAN_DIEGO_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.3°C MWB=19.8°C

SizingPeriod:DesignDay,
  SAN_DIEGO Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.3,                    !- Maximum Dry-Bulb Temperature {C}
  4.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  19.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101217.,                 !- Barometric Pressure {Pa}
  4.8,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! SAN_DIEGO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=26.3°C WB=22.7°C

SizingPeriod:DesignDay,
  SAN_DIEGO Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  26.3,                    !- Maximum Dry-Bulb Temperature {C}
  4.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101217.,                 !- Barometric Pressure {Pa}
  4.8,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_SAN_FRANCISCO[]

Site:Location,
  USA CA-SAN FRANCISCO,    !- Name
  37.62,                   !- Latitude {deg}
  -122.37,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  5;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.905,19.922,19.910,19.932,19.949,20.038,20.327,20.062,20.443,20.088,19.986,19.948;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  13.08,                   !- Annual Average Outdoor Air Temperature {C}
  8.00;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! SAN_FRANCISCO_CA_USA Annual Heating 99.6%, MaxDB=3.2°C

SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  3.2,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  3.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                 !- Barometric Pressure {Pa}
  2.4,                     !- Wind Speed {m/s}
  140,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! SAN_FRANCISCO_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=28.3°C MWB=17.2°C

SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Clg .4% Condns DB=>MWB,  !- Name
  9,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  28.3,                    !- Maximum Dry-Bulb Temperature {C}
  9,                       !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  17.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                 !- Barometric Pressure {Pa}
  5.8,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! SAN_FRANCISCO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.7°C WB=18.4°C

SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Clg .4% Condns WB=>MDB,  !- Name
  9,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  25.7,                    !- Maximum Dry-Bulb Temperature {C}
  9,                       !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  18.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                 !- Barometric Pressure {Pa}
  5.8,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_SAN_FRANCISCO_FY10_LargeOffice_Low_Base[]

Site:Location,
  USA CA-SAN FRANCISCO,    !- Name
  37.62,                   !- Latitude {deg}
  -122.37,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  5;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.337,20.549,20.640,20.788,20.972,21.210,21.387,21.468,21.457,21.271,20.926,20.543;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  13.08,                   !- Annual Average Outdoor Air Temperature {C}
  8.00;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! SAN_FRANCISCO_CA_USA Annual Heating 99.6%, MaxDB=3.2°C

SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  3.2,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  3.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                 !- Barometric Pressure {Pa}
  2.4,                     !- Wind Speed {m/s}
  140,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! SAN_FRANCISCO_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=28.3°C MWB=17.2°C

SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Clg .4% Condns DB=>MWB,  !- Name
  9,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  28.3,                    !- Maximum Dry-Bulb Temperature {C}
  9,                       !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  17.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                 !- Barometric Pressure {Pa}
  5.8,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! SAN_FRANCISCO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.7°C WB=18.4°C

SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Clg .4% Condns WB=>MDB,  !- Name
  9,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  25.7,                    !- Maximum Dry-Bulb Temperature {C}
  9,                       !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  18.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                 !- Barometric Pressure {Pa}
  5.8,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_SAN_FRANCISCO_FY10_LargeOffice_Low_EEM[]

Site:Location,
  USA CA-SAN FRANCISCO,    !- Name
  37.62,                   !- Latitude {deg}
  -122.37,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  5;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,21.340,21.467,21.551,21.660,21.777,21.944,22.050,22.087,22.032,21.867,21.678,21.449;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  13.08,                   !- Annual Average Outdoor Air Temperature {C}
  8.00;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! SAN_FRANCISCO_CA_USA Annual Heating 99.6%, MaxDB=3.2°C

SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  3.2,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  3.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                 !- Barometric Pressure {Pa}
  2.4,                     !- Wind Speed {m/s}
  140,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! SAN_FRANCISCO_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=28.3°C MWB=17.2°C

SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Clg .4% Condns DB=>MWB,  !- Name
  9,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  28.3,                    !- Maximum Dry-Bulb Temperature {C}
  9,                       !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  17.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                 !- Barometric Pressure {Pa}
  5.8,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! SAN_FRANCISCO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.7°C WB=18.4°C

SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Clg .4% Condns WB=>MDB,  !- Name
  9,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  25.7,                    !- Maximum Dry-Bulb Temperature {C}
  9,                       !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  18.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                 !- Barometric Pressure {Pa}
  5.8,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_SANTA_MARIA[]

Site:Location,
  USA CA-SANTA MARIA,      !- Name
  34.90,                   !- Latitude {deg}
  -120.43,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  72;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.905,19.907,19.928,19.944,19.972,20.003,20.172,20.073,20.060,20.152,20.062,19.943;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  12.89,                   !- Annual Average Outdoor Air Temperature {C}
  6.70;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! SANTA_MARIA_CA_USA Annual Heating 99.6%, MaxDB=0.1°C

SizingPeriod:DesignDay,
  SANTA_MARIA Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  0.1,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  0.1,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100463.,                 !- Barometric Pressure {Pa}
  1.8,                     !- Wind Speed {m/s}
  120,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! SANTA_MARIA_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=18°C

SizingPeriod:DesignDay,
  SANTA_MARIA Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29,                      !- Maximum Dry-Bulb Temperature {C}
  10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  18,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100463.,                 !- Barometric Pressure {Pa}
  4.6,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! SANTA_MARIA_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.3°C WB=20.5°C

SizingPeriod:DesignDay,
  SANTA_MARIA Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  25.3,                    !- Maximum Dry-Bulb Temperature {C}
  10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  20.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100463.,                 !- Barometric Pressure {Pa}
  4.6,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_CEC_CLIMATE_ZONE_1[]

Site:Location,
  USA CA-CEC Climate Zone 1,  !- Name
  40.78,                   !- Latitude {deg}
  -124.18,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  13;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.991,19.982,19.996,20.003,20.034,20.071,20.089,20.108,20.095,20.078,20.017,20.004;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  11.99,                   !- Annual Average Outdoor Air Temperature {C}
  5.20;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Climate Zone 1_CA_USA Annual Heating 99.6%, MaxDB=-1°C

SizingPeriod:DesignDay,
  Climate Zone 1 Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -1,                      !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -1,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101169.,                 !- Barometric Pressure {Pa}
  2,                       !- Wind Speed {m/s}
  80,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Climate Zone 1_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=21.3°C MWB=15.4°C

SizingPeriod:DesignDay,
  Climate Zone 1 Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  21.3,                    !- Maximum Dry-Bulb Temperature {C}
  6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  15.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101169.,                 !- Barometric Pressure {Pa}
  4.4,                     !- Wind Speed {m/s}
  320,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Climate Zone 1_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=19.4°C WB=16.9°C

SizingPeriod:DesignDay,
  Climate Zone 1 Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  19.4,                    !- Maximum Dry-Bulb Temperature {C}
  6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  16.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101169.,                 !- Barometric Pressure {Pa}
  4.4,                     !- Wind Speed {m/s}
  320,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_CEC_CLIMATE_ZONE_3[]

Site:Location,
  USA CA-CEC Climate Zone 3,  !- Name
  37.70,                   !- Latitude {deg}
  -122.18,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  2;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.996,20.005,20.005,20.018,20.043,20.188,20.220,20.235,20.984,20.394,20.105,20.026;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  14.14,                   !- Annual Average Outdoor Air Temperature {C}
  7.80;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Climate Zone 3_CA_USA Annual Heating 99.6%, MaxDB=3.1°C

SizingPeriod:DesignDay,
  Climate Zone 3 Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  3.1,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  3.1,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101301.,                 !- Barometric Pressure {Pa}
  2.3,                     !- Wind Speed {m/s}
  50,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Climate Zone 3_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=27.7°C MWB=18.3°C

SizingPeriod:DesignDay,
  Climate Zone 3 Ann Clg .4% Condns DB=>MWB,  !- Name
  9,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.7,                    !- Maximum Dry-Bulb Temperature {C}
  8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  18.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101301.,                 !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  290,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Climate Zone 3_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.6°C WB=19.8°C

SizingPeriod:DesignDay,
  Climate Zone 3 Ann Clg .4% Condns WB=>MDB,  !- Name
  9,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  25.6,                    !- Maximum Dry-Bulb Temperature {C}
  8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  19.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101301.,                 !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  290,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_CEC_CLIMATE_ZONE_4[]

Site:Location,
  USA CA-CEC Climate Zone 4,  !- Name
  37.40,                   !- Latitude {deg}
  -122.40,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  30;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.029,20.031,20.011,20.024,20.164,21.851,22.522,22.688,22.723,20.921,20.243,20.082;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  14.93,                   !- Annual Average Outdoor Air Temperature {C}
  10.90;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Climate Zone 4_CA_USA Annual Heating 99.6%, MaxDB=2°C

SizingPeriod:DesignDay,
  Climate Zone 4 Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  2,                       !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  2,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100965.,                 !- Barometric Pressure {Pa}
  0.6,                     !- Wind Speed {m/s}
  150,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Climate Zone 4_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.6°C MWB=19.5°C

SizingPeriod:DesignDay,
  Climate Zone 4 Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.6,                    !- Maximum Dry-Bulb Temperature {C}
  12,                      !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  19.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100965.,                 !- Barometric Pressure {Pa}
  4.5,                     !- Wind Speed {m/s}
  320,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Climate Zone 4_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=30.8°C WB=20.9°C

SizingPeriod:DesignDay,
  Climate Zone 4 Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.8,                    !- Maximum Dry-Bulb Temperature {C}
  12,                      !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  20.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100965.,                 !- Barometric Pressure {Pa}
  4.5,                     !- Wind Speed {m/s}
  320,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_CEC_CLIMATE_ZONE_5[]

Site:Location,
  USA CA-CEC Climate Zone 5,  !- Name
  34.90,                   !- Latitude {deg}
  -120.40,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  72;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.986,19.997,20.009,20.015,20.026,20.195,20.321,20.258,20.911,20.378,20.089,20.028;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  14.26,                   !- Annual Average Outdoor Air Temperature {C}
  6.70;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Climate Zone 5_CA_USA Annual Heating 99.6%, MaxDB=0.1°C

SizingPeriod:DesignDay,
  Climate Zone 5 Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  0.1,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  0.1,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100463.,                 !- Barometric Pressure {Pa}
  1.8,                     !- Wind Speed {m/s}
  120,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Climate Zone 5_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=18°C

SizingPeriod:DesignDay,
  Climate Zone 5 Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29,                      !- Maximum Dry-Bulb Temperature {C}
  10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  18,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100463.,                 !- Barometric Pressure {Pa}
  4.6,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Climate Zone 5_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.3°C WB=20.5°C

SizingPeriod:DesignDay,
  Climate Zone 5 Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  25.3,                    !- Maximum Dry-Bulb Temperature {C}
  10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  20.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100463.,                 !- Barometric Pressure {Pa}
  4.6,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_CEC_CLIMATE_ZONE_6[]

Site:Location,
  USA CA-CEC Climate Zone 6,  !- Name
  33.90,                   !- Latitude {deg}
  -118.50,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  30;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.109,20.120,20.105,20.147,20.290,21.224,22.365,22.741,22.705,21.702,20.460,20.179;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  16.27,                   !- Annual Average Outdoor Air Temperature {C}
  7.50;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Climate Zone 6_CA_USA Annual Heating 99.6%, MaxDB=4.9°C

SizingPeriod:DesignDay,
  Climate Zone 6 Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  4.9,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  4.9,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100965.,                 !- Barometric Pressure {Pa}
  1.3,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Climate Zone 6_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.1°C MWB=20°C

SizingPeriod:DesignDay,
  Climate Zone 6 Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.1,                    !- Maximum Dry-Bulb Temperature {C}
  9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  20,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100965.,                 !- Barometric Pressure {Pa}
  4.2,                     !- Wind Speed {m/s}
  280,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Climate Zone 6_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=28.9°C WB=22.4°C

SizingPeriod:DesignDay,
  Climate Zone 6 Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  28.9,                    !- Maximum Dry-Bulb Temperature {C}
  9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100965.,                 !- Barometric Pressure {Pa}
  4.2,                     !- Wind Speed {m/s}
  280,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_CEC_CLIMATE_ZONE_7[]

Site:Location,
  USA CA-CEC Climate Zone 7,  !- Name
  32.70,                   !- Latitude {deg}
  -117.18,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  4;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.143,20.105,20.112,20.124,20.263,21.995,22.679,22.811,22.846,22.553,20.618,20.265;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  16.83,                   !- Annual Average Outdoor Air Temperature {C}
  7.60;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Climate Zone 7_CA_USA Annual Heating 99.6%, MaxDB=7.1°C

SizingPeriod:DesignDay,
  Climate Zone 7 Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  7.1,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  7.1,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101277.,                 !- Barometric Pressure {Pa}
  1.4,                     !- Wind Speed {m/s}
  340,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Climate Zone 7_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.3°C MWB=19.8°C

SizingPeriod:DesignDay,
  Climate Zone 7 Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.3,                    !- Maximum Dry-Bulb Temperature {C}
  4.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  19.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101277.,                 !- Barometric Pressure {Pa}
  4.8,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Climate Zone 7_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=26.3°C WB=22.7°C

SizingPeriod:DesignDay,
  Climate Zone 7 Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  26.3,                    !- Maximum Dry-Bulb Temperature {C}
  4.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101277.,                 !- Barometric Pressure {Pa}
  4.8,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_CEC_CLIMATE_ZONE_8[]

Site:Location,
  USA CA-CEC Climate Zone 8,  !- Name
  33.58,                   !- Latitude {deg}
  -117.68,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  117;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.100,20.097,20.109,20.312,21.002,22.304,22.678,22.765,22.760,22.069,20.626,20.194;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  17.04,                   !- Annual Average Outdoor Air Temperature {C}
  9.00;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Climate Zone 8_CA_USA Annual Heating 99.6%, MaxDB=5.9°C

SizingPeriod:DesignDay,
  Climate Zone 8 Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  5.9,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  5.9,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99927.,                  !- Barometric Pressure {Pa}
  1.5,                     !- Wind Speed {m/s}
  90,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Climate Zone 8_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.3°C MWB=19.8°C

SizingPeriod:DesignDay,
  Climate Zone 8 Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.3,                    !- Maximum Dry-Bulb Temperature {C}
  10.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  19.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99927.,                  !- Barometric Pressure {Pa}
  2.7,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Climate Zone 8_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=29.9°C WB=22°C

SizingPeriod:DesignDay,
  Climate Zone 8 Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.9,                    !- Maximum Dry-Bulb Temperature {C}
  10.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99927.,                  !- Barometric Pressure {Pa}
  2.7,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_CEC_CLIMATE_ZONE_9[]

Site:Location,
  USA CA-CEC Climate Zone 9,  !- Name
  34.15,                   !- Latitude {deg}
  -118.15,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  263;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.965,20.008,19.917,20.119,20.997,22.236,22.483,22.574,22.619,22.086,20.461,20.071;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  17.49,                   !- Annual Average Outdoor Air Temperature {C}
  9.90;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Climate Zone 9_CA_USA Annual Heating 99.6%, MaxDB=3.9°C

SizingPeriod:DesignDay,
  Climate Zone 9 Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  3.9,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  3.9,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98202.,                  !- Barometric Pressure {Pa}
  0.9,                     !- Wind Speed {m/s}
  330,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Climate Zone 9_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.8°C MWB=20.6°C

SizingPeriod:DesignDay,
  Climate Zone 9 Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  36.8,                    !- Maximum Dry-Bulb Temperature {C}
  13.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  20.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98202.,                  !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  160,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Climate Zone 9_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=32.3°C WB=23°C

SizingPeriod:DesignDay,
  Climate Zone 9 Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.3,                    !- Maximum Dry-Bulb Temperature {C}
  13.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98202.,                  !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  160,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_CEC_CLIMATE_ZONE_10[]

Site:Location,
  USA CA-CEC Climate Zone 10,  !- Name
  33.87,                   !- Latitude {deg}
  -117.27,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  469;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.757,19.776,19.747,19.915,20.851,21.997,22.186,22.234,22.188,21.546,20.195,19.811;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  17.51,                   !- Annual Average Outdoor Air Temperature {C}
  13.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Climate Zone 10_CA_USA Annual Heating 99.6%, MaxDB=1.2°C

SizingPeriod:DesignDay,
  Climate Zone 10 Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  1.2,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  1.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  95816.,                  !- Barometric Pressure {Pa}
  0.9,                     !- Wind Speed {m/s}
  40,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Climate Zone 10_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=38.3°C MWB=19.9°C

SizingPeriod:DesignDay,
  Climate Zone 10 Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  38.3,                    !- Maximum Dry-Bulb Temperature {C}
  16.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  19.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  95816.,                  !- Barometric Pressure {Pa}
  4.2,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Climate Zone 10_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=33.8°C WB=22.4°C

SizingPeriod:DesignDay,
  Climate Zone 10 Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.8,                    !- Maximum Dry-Bulb Temperature {C}
  16.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  95816.,                  !- Barometric Pressure {Pa}
  4.2,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_CEC_CLIMATE_ZONE_11[]

Site:Location,
  USA CA-CEC Climate Zone 11,  !- Name
  40.20,                   !- Latitude {deg}
  -122.18,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  104;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.548,19.529,19.551,19.564,21.129,21.772,21.884,21.907,21.763,20.493,19.720,19.589;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  15.98,                   !- Annual Average Outdoor Air Temperature {C}
  18.40;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Climate Zone 11_CA_USA Annual Heating 99.6%, MaxDB=-1.2°C

SizingPeriod:DesignDay,
  Climate Zone 11 Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -1.2,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -1.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100082.,                 !- Barometric Pressure {Pa}
  2.3,                     !- Wind Speed {m/s}
  330,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Climate Zone 11_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=40.6°C MWB=20.9°C

SizingPeriod:DesignDay,
  Climate Zone 11 Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  40.6,                    !- Maximum Dry-Bulb Temperature {C}
  16.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  20.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100082.,                 !- Barometric Pressure {Pa}
  3.9,                     !- Wind Speed {m/s}
  160,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Climate Zone 11_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=35.7°C WB=22.7°C

SizingPeriod:DesignDay,
  Climate Zone 11 Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.7,                    !- Maximum Dry-Bulb Temperature {C}
  16.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100082.,                 !- Barometric Pressure {Pa}
  3.9,                     !- Wind Speed {m/s}
  160,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_CEC_CLIMATE_ZONE_12[]

Site:Location,
  USA CA-CEC Climate Zone 12,  !- Name
  38.50,                   !- Latitude {deg}
  -121.50,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  5;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.822,19.826,19.838,19.895,20.889,21.908,22.228,22.242,22.272,20.657,20.020,19.879;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  15.23,                   !- Annual Average Outdoor Air Temperature {C}
  15.40;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Climate Zone 12_CA_USA Annual Heating 99.6%, MaxDB=-0.5°C

SizingPeriod:DesignDay,
  Climate Zone 12 Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -0.5,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -0.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                 !- Barometric Pressure {Pa}
  1.1,                     !- Wind Speed {m/s}
  320,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Climate Zone 12_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.8°C MWB=21.1°C

SizingPeriod:DesignDay,
  Climate Zone 12 Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  37.8,                    !- Maximum Dry-Bulb Temperature {C}
  18.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  21.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                 !- Barometric Pressure {Pa}
  3.5,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Climate Zone 12_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=35.4°C WB=22.4°C

SizingPeriod:DesignDay,
  Climate Zone 12 Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.4,                    !- Maximum Dry-Bulb Temperature {C}
  18.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                 !- Barometric Pressure {Pa}
  3.5,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_CEC_CLIMATE_ZONE_13[]

Site:Location,
  USA CA-CEC Climate Zone 13,  !- Name
  36.78,                   !- Latitude {deg}
  -119.68,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  100;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.802,19.803,19.806,20.337,21.678,22.048,22.128,22.206,22.267,21.519,20.165,19.869;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  17.65,                   !- Annual Average Outdoor Air Temperature {C}
  19.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Climate Zone 13_CA_USA Annual Heating 99.6%, MaxDB=-0.7°C

SizingPeriod:DesignDay,
  Climate Zone 13 Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -0.7,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -0.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100129.,                 !- Barometric Pressure {Pa}
  1.3,                     !- Wind Speed {m/s}
  80,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Climate Zone 13_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=39.7°C MWB=21.7°C

SizingPeriod:DesignDay,
  Climate Zone 13 Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  39.7,                    !- Maximum Dry-Bulb Temperature {C}
  16.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  21.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100129.,                 !- Barometric Pressure {Pa}
  3.7,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Climate Zone 13_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=36.5°C WB=23.1°C

SizingPeriod:DesignDay,
  Climate Zone 13 Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  36.5,                    !- Maximum Dry-Bulb Temperature {C}
  16.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100129.,                 !- Barometric Pressure {Pa}
  3.7,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_CEC_CLIMATE_ZONE_15[]

Site:Location,
  USA CA-CEC Climate Zone 15,  !- Name
  32.78,                   !- Latitude {deg}
  -115.58,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  -9;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.009,19.084,20.038,21.128,21.311,21.073,20.862,20.978,21.169,21.317,19.804,19.122;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  22.95,                   !- Annual Average Outdoor Air Temperature {C}
  20.40;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Climate Zone 15_CA_USA Annual Heating 99.6%, MaxDB=2°C

SizingPeriod:DesignDay,
  Climate Zone 15 Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  2,                       !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  2,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101433.,                 !- Barometric Pressure {Pa}
  2,                       !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Climate Zone 15_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=44°C MWB=23°C

SizingPeriod:DesignDay,
  Climate Zone 15 Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  44,                      !- Maximum Dry-Bulb Temperature {C}
  14.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101433.,                 !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  110,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Climate Zone 15_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=36°C WB=27.2°C

SizingPeriod:DesignDay,
  Climate Zone 15 Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  36,                      !- Maximum Dry-Bulb Temperature {C}
  14.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  27.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101433.,                 !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  110,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CA_CEC_CLIMATE_ZONE_16[]

Site:Location,
  USA CA-CEC Climate Zone 16,  !- Name
  41.28,                   !- Latitude {deg}
  -122.30,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  1080;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.560,19.547,19.572,19.589,19.624,20.298,21.595,21.538,20.248,19.739,19.658,19.586;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  10.16,                   !- Annual Average Outdoor Air Temperature {C}
  18.60;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Climate Zone 16_CA_USA Annual Heating 99.6%, MaxDB=-8.1°C

SizingPeriod:DesignDay,
  Climate Zone 16 Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -8.1,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -8.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  89006.,                  !- Barometric Pressure {Pa}
  1.4,                     !- Wind Speed {m/s}
  50,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Climate Zone 16_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.5°C MWB=17.3°C

SizingPeriod:DesignDay,
  Climate Zone 16 Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.5,                    !- Maximum Dry-Bulb Temperature {C}
  16.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  17.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  89006.,                  !- Barometric Pressure {Pa}
  1.8,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Climate Zone 16_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=29.5°C WB=19.1°C

SizingPeriod:DesignDay,
  Climate Zone 16 Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.5,                    !- Maximum Dry-Bulb Temperature {C}
  16.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  19.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  89006.,                  !- Barometric Pressure {Pa}
  1.8,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CO_ALAMOSA[]

Site:Location,
  USA CO-ALAMOSA,          !- Name
  37.45,                   !- Latitude {deg}
  -105.87,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  2297;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.053,19.071,19.119,19.130,19.142,19.256,19.904,19.616,19.346,19.257,19.185,19.103;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  4.81,                    !- Annual Average Outdoor Air Temperature {C}
  27.20;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! ALAMOSA_CO_USA Annual Heating 99.6%, MaxDB=-27.1°C

SizingPeriod:DesignDay,
  ALAMOSA Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -27.1,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -27.1,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  76607.,                  !- Barometric Pressure {Pa}
  1.2,                     !- Wind Speed {m/s}
  290,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! ALAMOSA_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=12.9°C

SizingPeriod:DesignDay,
  ALAMOSA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29,                      !- Maximum Dry-Bulb Temperature {C}
  17.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  12.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  76607.,                  !- Barometric Pressure {Pa}
  5,                       !- Wind Speed {m/s}
  220,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! ALAMOSA_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=23.7°C WB=15.5°C

SizingPeriod:DesignDay,
  ALAMOSA Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  23.7,                    !- Maximum Dry-Bulb Temperature {C}
  17.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  15.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  76607.,                  !- Barometric Pressure {Pa}
  5,                       !- Wind Speed {m/s}
  220,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CO_BOULDER[]

Site:Location,
  USA CO-BOULDER,          !- Name
  40.02,                   !- Latitude {deg}
  -105.25,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  1634;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.195,19.191,19.215,19.250,19.367,20.429,21.511,21.776,20.440,19.538,19.333,19.237;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.84,                    !- Annual Average Outdoor Air Temperature {C}
  24.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! BOULDER_CO_USA Annual Heating 99.6%, MaxDB=-18.6°C

SizingPeriod:DesignDay,
  BOULDER Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -18.6,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -18.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  83175.,                  !- Barometric Pressure {Pa}
  2.9,                     !- Wind Speed {m/s}
  140,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! BOULDER_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.9°C MWB=15.9°C

SizingPeriod:DesignDay,
  BOULDER Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.9,                    !- Maximum Dry-Bulb Temperature {C}
  15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  15.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  83175.,                  !- Barometric Pressure {Pa}
  5,                       !- Wind Speed {m/s}
  350,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! BOULDER_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=27.4°C WB=18.6°C

SizingPeriod:DesignDay,
  BOULDER Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.4,                    !- Maximum Dry-Bulb Temperature {C}
  15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  18.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  83175.,                  !- Barometric Pressure {Pa}
  5,                       !- Wind Speed {m/s}
  350,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CO_BOULDER_FY10_LargeOffice_Low_Base[]

Site:Location,
  USA CO-BOULDER,          !- Name
  40.02,                   !- Latitude {deg}
  -105.25,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  1634;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.830,19.987,20.260,20.662,21.078,21.533,21.943,21.996,21.666,21.117,20.528,20.034;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.84,                    !- Annual Average Outdoor Air Temperature {C}
  24.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! BOULDER_CO_USA Annual Heating 99.6%, MaxDB=-18.6°C

SizingPeriod:DesignDay,
  BOULDER Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -18.6,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -18.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  83175.,                  !- Barometric Pressure {Pa}
  2.9,                     !- Wind Speed {m/s}
  140,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! BOULDER_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.9°C MWB=15.9°C

SizingPeriod:DesignDay,
  BOULDER Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.9,                    !- Maximum Dry-Bulb Temperature {C}
  15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  15.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  83175.,                  !- Barometric Pressure {Pa}
  5,                       !- Wind Speed {m/s}
  350,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! BOULDER_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=27.4°C WB=18.6°C

SizingPeriod:DesignDay,
  BOULDER Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.4,                    !- Maximum Dry-Bulb Temperature {C}
  15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  18.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  83175.,                  !- Barometric Pressure {Pa}
  5,                       !- Wind Speed {m/s}
  350,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CO_BOULDER_FY10_LargeOffice_Low_EEM[]

Site:Location,
  USA CO-BOULDER,          !- Name
  40.02,                   !- Latitude {deg}
  -105.25,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  1634;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,21.074,21.144,21.309,21.507,21.726,21.964,22.127,22.178,22.001,21.709,21.417,21.160;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.84,                    !- Annual Average Outdoor Air Temperature {C}
  24.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! BOULDER_CO_USA Annual Heating 99.6%, MaxDB=-18.6°C

SizingPeriod:DesignDay,
  BOULDER Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -18.6,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -18.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  83175.,                  !- Barometric Pressure {Pa}
  2.9,                     !- Wind Speed {m/s}
  140,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! BOULDER_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.9°C MWB=15.9°C

SizingPeriod:DesignDay,
  BOULDER Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.9,                    !- Maximum Dry-Bulb Temperature {C}
  15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  15.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  83175.,                  !- Barometric Pressure {Pa}
  5,                       !- Wind Speed {m/s}
  350,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! BOULDER_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=27.4°C WB=18.6°C

SizingPeriod:DesignDay,
  BOULDER Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.4,                    !- Maximum Dry-Bulb Temperature {C}
  15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  18.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  83175.,                  !- Barometric Pressure {Pa}
  5,                       !- Wind Speed {m/s}
  350,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CO_COLORADO_SPRINGS[]

Site:Location,
  USA CO-COLORADO SPRINGS, !- Name
  38.82,                   !- Latitude {deg}
  -104.72,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  1881;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.126,19.136,19.186,19.184,19.218,20.532,21.422,21.591,19.860,19.450,19.279,19.183;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  8.92,                    !- Annual Average Outdoor Air Temperature {C}
  24.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! COLORADO_SPRINGS_CO_USA Annual Heating 99.6%, MaxDB=-18.4°C

SizingPeriod:DesignDay,
  COLORADO_SPRINGS Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -18.4,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -18.4,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  80677.,                  !- Barometric Pressure {Pa}
  2.8,                     !- Wind Speed {m/s}
  20,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! COLORADO_SPRINGS_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.1°C MWB=14.6°C

SizingPeriod:DesignDay,
  COLORADO_SPRINGS Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.1,                    !- Maximum Dry-Bulb Temperature {C}
  14.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  14.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  80677.,                  !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! COLORADO_SPRINGS_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=25.4°C WB=17.3°C

SizingPeriod:DesignDay,
  COLORADO_SPRINGS Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  25.4,                    !- Maximum Dry-Bulb Temperature {C}
  14.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  17.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  80677.,                  !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CO_EAGLE[]

Site:Location,
  USA CO-EAGLE,            !- Name
  39.65,                   !- Latitude {deg}
  -106.92,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  1985;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.072,19.096,19.120,19.149,19.163,19.183,20.678,20.307,19.367,19.227,19.166,19.106;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  5.51,                    !- Annual Average Outdoor Air Temperature {C}
  25.60;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! EAGLE_CO_USA Annual Heating 99.6%, MaxDB=-23.5°C

SizingPeriod:DesignDay,
  EAGLE Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -23.5,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -23.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  79643.,                  !- Barometric Pressure {Pa}
  0.9,                     !- Wind Speed {m/s}
  110,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! EAGLE_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.2°C MWB=14.1°C

SizingPeriod:DesignDay,
  EAGLE Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.2,                    !- Maximum Dry-Bulb Temperature {C}
  19.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  14.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  79643.,                  !- Barometric Pressure {Pa}
  5.1,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! EAGLE_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=26.3°C WB=16.2°C

SizingPeriod:DesignDay,
  EAGLE Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  26.3,                    !- Maximum Dry-Bulb Temperature {C}
  19.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  16.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  79643.,                  !- Barometric Pressure {Pa}
  5.1,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CO_GRAND_JUNCTION[]

Site:Location,
  USA CO-GRAND JUNCTION,   !- Name
  39.12,                   !- Latitude {deg}
  -108.52,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  1475;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.070,19.105,19.116,19.125,19.858,21.225,21.483,21.524,20.790,19.474,19.245,19.128;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  11.13,                   !- Annual Average Outdoor Air Temperature {C}
  29.60;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! GRAND_JUNCTION_CO_USA Annual Heating 99.6%, MaxDB=-15.9°C

SizingPeriod:DesignDay,
  GRAND_JUNCTION Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -15.9,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -15.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  84816.,                  !- Barometric Pressure {Pa}
  2.1,                     !- Wind Speed {m/s}
  120,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! GRAND_JUNCTION_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.9°C MWB=16.4°C

SizingPeriod:DesignDay,
  GRAND_JUNCTION Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.9,                    !- Maximum Dry-Bulb Temperature {C}
  15,                      !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  16.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  84816.,                  !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! GRAND_JUNCTION_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=29°C WB=18.5°C

SizingPeriod:DesignDay,
  GRAND_JUNCTION Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29,                      !- Maximum Dry-Bulb Temperature {C}
  15,                      !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  18.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  84816.,                  !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CO_PUEBLO[]

Site:Location,
  USA CO-PUEBLO,           !- Name
  38.27,                   !- Latitude {deg}
  -104.52,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  1439;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.079,19.086,19.060,19.151,20.203,21.242,21.479,21.637,20.427,19.413,19.202,19.120;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  11.60,                   !- Annual Average Outdoor Air Temperature {C}
  27.60;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! PUEBLO_CO_USA Annual Heating 99.6%, MaxDB=-18.3°C

SizingPeriod:DesignDay,
  PUEBLO Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -18.3,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -18.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  85191.,                  !- Barometric Pressure {Pa}
  1.7,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! PUEBLO_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.5°C MWB=17°C

SizingPeriod:DesignDay,
  PUEBLO Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  36.5,                    !- Maximum Dry-Bulb Temperature {C}
  17.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  17,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  85191.,                  !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  140,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! PUEBLO_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=28.8°C WB=19.8°C

SizingPeriod:DesignDay,
  PUEBLO Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  28.8,                    !- Maximum Dry-Bulb Temperature {C}
  17.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  19.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  85191.,                  !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  140,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CT_BRIDGEPORT[]

Site:Location,
  USA CT-BRIDGEPORT,       !- Name
  41.17,                   !- Latitude {deg}
  -73.12,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  2;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.648,19.625,19.640,19.668,19.882,21.490,22.303,22.500,21.785,20.373,19.929,19.751;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  10.88,                   !- Annual Average Outdoor Air Temperature {C}
  24.50;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! BRIDGEPORT_CT_USA Annual Heating 99.6%, MaxDB=-12.5°C

SizingPeriod:DesignDay,
  BRIDGEPORT Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -12.5,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -12.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101301.,                 !- Barometric Pressure {Pa}
  6,                       !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! BRIDGEPORT_CT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=30.5°C MWB=23°C

SizingPeriod:DesignDay,
  BRIDGEPORT Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.5,                    !- Maximum Dry-Bulb Temperature {C}
  7.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101301.,                 !- Barometric Pressure {Pa}
  5.8,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! BRIDGEPORT_CT_USA Annual Cooling (WB=>MDB) .4%, MDB=28°C WB=24.6°C

SizingPeriod:DesignDay,
  BRIDGEPORT Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  28,                      !- Maximum Dry-Bulb Temperature {C}
  7.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101301.,                 !- Barometric Pressure {Pa}
  5.8,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_CT_HARTFORD[]

Site:Location,
  USA CT-HARTFORD,         !- Name
  41.92,                   !- Latitude {deg}
  -72.67,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  55;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.537,19.516,19.536,19.598,20.016,21.457,22.247,22.347,21.106,20.100,19.808,19.639;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.97,                    !- Annual Average Outdoor Air Temperature {C}
  28.30;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! HARTFORD_CT_USA Annual Heating 99.6%, MaxDB=-13.9°C

SizingPeriod:DesignDay,
  HARTFORD Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -13.9,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -13.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100666.,                 !- Barometric Pressure {Pa}
  4.3,                     !- Wind Speed {m/s}
  330,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! HARTFORD_CT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.5°C MWB=23°C

SizingPeriod:DesignDay,
  HARTFORD Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100666.,                 !- Barometric Pressure {Pa}
  4.8,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! HARTFORD_CT_USA Annual Cooling (WB=>MDB) .4%, MDB=30.5°C WB=24.6°C

SizingPeriod:DesignDay,
  HARTFORD Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100666.,                 !- Barometric Pressure {Pa}
  4.8,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_DE_WILMINGTON[]

Site:Location,
  USA DE-WILMINGTON,       !- Name
  39.67,                   !- Latitude {deg}
  -75.58,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  24;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.735,19.681,19.723,19.756,20.734,22.185,22.489,22.570,22.074,20.499,20.036,19.848;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  12.25,                   !- Annual Average Outdoor Air Temperature {C}
  26.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! WILMINGTON_DE_USA Annual Heating 99.6%, MaxDB=-11.9°C

SizingPeriod:DesignDay,
  WILMINGTON Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -11.9,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -11.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101037.,                 !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! WILMINGTON_DE_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=24°C

SizingPeriod:DesignDay,
  WILMINGTON Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.2,                    !- Maximum Dry-Bulb Temperature {C}
  9.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101037.,                 !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! WILMINGTON_DE_USA Annual Cooling (WB=>MDB) .4%, MDB=30.8°C WB=25.5°C

SizingPeriod:DesignDay,
  WILMINGTON Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.8,                    !- Maximum Dry-Bulb Temperature {C}
  9.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101037.,                 !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_FL_DAYTONA_BEACH[]

Site:Location,
  USA FL-DAYTONA BEACH,    !- Name
  29.17,                   !- Latitude {deg}
  -81.05,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  12;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.492,20.433,21.572,22.369,22.820,22.951,22.994,23.026,23.037,23.009,22.154,20.943;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  21.06,                   !- Annual Average Outdoor Air Temperature {C}
  13.00;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! DAYTONA_BEACH_FL_USA Annual Heating 99.6%, MaxDB=1.1°C

SizingPeriod:DesignDay,
  DAYTONA_BEACH Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  1.1,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  1.1,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101181.,                 !- Barometric Pressure {Pa}
  3.1,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! DAYTONA_BEACH_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.6°C MWB=25.1°C

SizingPeriod:DesignDay,
  DAYTONA_BEACH Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.6,                    !- Maximum Dry-Bulb Temperature {C}
  8.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101181.,                 !- Barometric Pressure {Pa}
  4.5,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! DAYTONA_BEACH_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.1°C WB=26.6°C

SizingPeriod:DesignDay,
  DAYTONA_BEACH Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.1,                    !- Maximum Dry-Bulb Temperature {C}
  8.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101181.,                 !- Barometric Pressure {Pa}
  4.5,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_FL_JACKSONVILLE[]

Site:Location,
  USA FL-JACKSONVILLE,     !- Name
  30.50,                   !- Latitude {deg}
  -81.68,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  9;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.312,20.269,20.827,22.056,22.711,22.854,22.941,23.012,23.065,22.963,21.413,20.539;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  19.79,                   !- Annual Average Outdoor Air Temperature {C}
  16.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! JACKSONVILLE_FL_USA Annual Heating 99.6%, MaxDB=-1.9°C

SizingPeriod:DesignDay,
  JACKSONVILLE Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -1.9,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -1.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101217.,                 !- Barometric Pressure {Pa}
  2.3,                     !- Wind Speed {m/s}
  320,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! JACKSONVILLE_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.8°C MWB=25.4°C

SizingPeriod:DesignDay,
  JACKSONVILLE Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34.8,                    !- Maximum Dry-Bulb Temperature {C}
  10.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101217.,                 !- Barometric Pressure {Pa}
  3.7,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! JACKSONVILLE_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=32.2°C WB=26.8°C

SizingPeriod:DesignDay,
  JACKSONVILLE Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101217.,                 !- Barometric Pressure {Pa}
  3.7,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_FL_KEY_WEST[]

Site:Location,
  USA FL-KEY WEST,         !- Name
  24.53,                   !- Latitude {deg}
  -81.75,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  1;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,23.067,22.890,23.120,23.184,23.193,23.215,23.234,23.214,23.239,23.241,23.244,22.977;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  25.35,                   !- Annual Average Outdoor Air Temperature {C}
  9.10;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! KEY_WEST_FL_USA Annual Heating 99.6%, MaxDB=12.6°C

SizingPeriod:DesignDay,
  KEY_WEST Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  12.6,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  12.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101313.,                 !- Barometric Pressure {Pa}
  5,                       !- Wind Speed {m/s}
  30,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! KEY_WEST_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.5°C MWB=26.2°C

SizingPeriod:DesignDay,
  KEY_WEST Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.5,                    !- Maximum Dry-Bulb Temperature {C}
  4.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101313.,                 !- Barometric Pressure {Pa}
  4.1,                     !- Wind Speed {m/s}
  140,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! KEY_WEST_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=30.9°C WB=27.2°C

SizingPeriod:DesignDay,
  KEY_WEST Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.9,                    !- Maximum Dry-Bulb Temperature {C}
  4.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  27.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101313.,                 !- Barometric Pressure {Pa}
  4.1,                     !- Wind Speed {m/s}
  140,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_FL_MIAMI[]

Site:Location,
  USA FL-MIAMI,            !- Name
  25.78,                   !- Latitude {deg}
  -80.27,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  2;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,22.509,22.645,22.781,22.956,23.052,23.080,23.116,23.108,23.133,23.139,23.077,22.913;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  24.31,                   !- Annual Average Outdoor Air Temperature {C}
  8.00;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! MIAMI_FL_USA Annual Heating 99.6%, MaxDB=8°C

SizingPeriod:DesignDay,
  MIAMI Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  8,                       !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  8,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101301.,                 !- Barometric Pressure {Pa}
  4.4,                     !- Wind Speed {m/s}
  340,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! MIAMI_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.1°C MWB=25.3°C

SizingPeriod:DesignDay,
  MIAMI Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.1,                    !- Maximum Dry-Bulb Temperature {C}
  6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101301.,                 !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  140,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! MIAMI_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=30.5°C WB=26.7°C

SizingPeriod:DesignDay,
  MIAMI Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.5,                    !- Maximum Dry-Bulb Temperature {C}
  6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101301.,                 !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  140,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_FL_MIAMI_FY10_LargeOffice_Low_Base[]

Site:Location,
  USA FL-MIAMI,            !- Name
  25.78,                   !- Latitude {deg}
  -80.27,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  2;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,21.252,21.374,21.635,22.095,22.043,22.196,22.066,22.114,21.939,21.847,21.843,21.614;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  24.31,                   !- Annual Average Outdoor Air Temperature {C}
  8.00;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! MIAMI_FL_USA Annual Heating 99.6%, MaxDB=8°C

SizingPeriod:DesignDay,
  MIAMI Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  8,                       !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  8,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101301.,                 !- Barometric Pressure {Pa}
  4.4,                     !- Wind Speed {m/s}
  340,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! MIAMI_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.1°C MWB=25.3°C

SizingPeriod:DesignDay,
  MIAMI Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.1,                    !- Maximum Dry-Bulb Temperature {C}
  6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101301.,                 !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  140,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! MIAMI_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=30.5°C WB=26.7°C

SizingPeriod:DesignDay,
  MIAMI Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.5,                    !- Maximum Dry-Bulb Temperature {C}
  6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101301.,                 !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  140,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_FL_MIAMI_FY10_LargeOffice_Low_EEM[]

Site:Location,
  USA FL-MIAMI,            !- Name
  25.78,                   !- Latitude {deg}
  -80.27,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  2;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,22.175,22.239,22.339,22.451,22.529,22.596,22.620,22.628,22.606,22.568,22.474,22.298;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  24.31,                   !- Annual Average Outdoor Air Temperature {C}
  8.00;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! MIAMI_FL_USA Annual Heating 99.6%, MaxDB=8°C

SizingPeriod:DesignDay,
  MIAMI Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  8,                       !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  8,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101301.,                 !- Barometric Pressure {Pa}
  4.4,                     !- Wind Speed {m/s}
  340,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! MIAMI_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.1°C MWB=25.3°C

SizingPeriod:DesignDay,
  MIAMI Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.1,                    !- Maximum Dry-Bulb Temperature {C}
  6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101301.,                 !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  140,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! MIAMI_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=30.5°C WB=26.7°C

SizingPeriod:DesignDay,
  MIAMI Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.5,                    !- Maximum Dry-Bulb Temperature {C}
  6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101301.,                 !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  140,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_FL_TALLAHASSEE[]

Site:Location,
  USA FL-TALLAHASSEE,      !- Name
  30.37,                   !- Latitude {deg}
  -84.37,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  21;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.240,20.183,20.446,21.660,22.543,22.841,22.940,23.012,22.979,22.773,20.997,20.378;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  18.97,                   !- Annual Average Outdoor Air Temperature {C}
  15.90;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! TALLAHASSEE_FL_USA Annual Heating 99.6%, MaxDB=-4°C

SizingPeriod:DesignDay,
  TALLAHASSEE Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -4,                      !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -4,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101073.,                 !- Barometric Pressure {Pa}
  0.9,                     !- Wind Speed {m/s}
  350,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! TALLAHASSEE_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.2°C MWB=24.8°C

SizingPeriod:DesignDay,
  TALLAHASSEE Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101073.,                 !- Barometric Pressure {Pa}
  3.4,                     !- Wind Speed {m/s}
  10,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! TALLAHASSEE_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.7°C WB=26.6°C

SizingPeriod:DesignDay,
  TALLAHASSEE Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.7,                    !- Maximum Dry-Bulb Temperature {C}
  10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101073.,                 !- Barometric Pressure {Pa}
  3.4,                     !- Wind Speed {m/s}
  10,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_FL_TAMPA[]

Site:Location,
  USA FL-TAMPA,            !- Name
  27.97,                   !- Latitude {deg}
  -82.52,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  3;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.745,21.153,21.394,22.611,22.912,22.961,23.042,23.073,23.084,23.050,22.431,21.139;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  21.89,                   !- Annual Average Outdoor Air Temperature {C}
  12.60;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! TAMPA_FL_USA Annual Heating 99.6%, MaxDB=2.6°C

SizingPeriod:DesignDay,
  TAMPA Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  2.6,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  2.6,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101289.,                 !- Barometric Pressure {Pa}
  3.1,                     !- Wind Speed {m/s}
  10,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! TAMPA_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.6°C MWB=25.3°C

SizingPeriod:DesignDay,
  TAMPA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.6,                    !- Maximum Dry-Bulb Temperature {C}
  8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101289.,                 !- Barometric Pressure {Pa}
  4,                       !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! TAMPA_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=26.9°C

SizingPeriod:DesignDay,
  TAMPA Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.2,                    !- Maximum Dry-Bulb Temperature {C}
  8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101289.,                 !- Barometric Pressure {Pa}
  4,                       !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_FL_WEST_PALM_BEACH[]

Site:Location,
  USA FL-WEST PALM BEACH,  !- Name
  26.67,                   !- Latitude {deg}
  -80.08,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  6;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,22.052,22.108,22.845,22.978,23.017,23.101,23.150,23.131,23.172,23.141,23.009,22.618;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  23.59,                   !- Annual Average Outdoor Air Temperature {C}
  9.40;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! WEST_PALM_FL_USA Annual Heating 99.6%, MaxDB=6.3°C

SizingPeriod:DesignDay,
  WEST_PALM Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  6.3,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  6.3,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101253.,                 !- Barometric Pressure {Pa}
  4,                       !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! WEST_PALM_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33°C MWB=25.3°C

SizingPeriod:DesignDay,
  WEST_PALM Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33,                      !- Maximum Dry-Bulb Temperature {C}
  7.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101253.,                 !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  130,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! WEST_PALM_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=31°C WB=26.7°C

SizingPeriod:DesignDay,
  WEST_PALM Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31,                      !- Maximum Dry-Bulb Temperature {C}
  7.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101253.,                 !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  130,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_GA_ATHENS[]

Site:Location,
  USA GA-ATHENS,           !- Name
  33.95,                   !- Latitude {deg}
  -83.32,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  244;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.024,19.966,20.100,20.481,22.058,22.639,22.756,22.861,22.850,21.092,20.335,20.109;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  16.22,                   !- Annual Average Outdoor Air Temperature {C}
  19.90;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! ATHENS_GA_USA Annual Heating 99.6%, MaxDB=-6.4°C

SizingPeriod:DesignDay,
  ATHENS Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -6.4,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -6.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98428.,                  !- Barometric Pressure {Pa}
  3.9,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! ATHENS_GA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35°C MWB=23.9°C

SizingPeriod:DesignDay,
  ATHENS Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35,                      !- Maximum Dry-Bulb Temperature {C}
  10.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98428.,                  !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! ATHENS_GA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.8°C WB=25.5°C

SizingPeriod:DesignDay,
  ATHENS Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.8,                    !- Maximum Dry-Bulb Temperature {C}
  10.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98428.,                  !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_GA_ATLANTA[]

Site:Location,
  USA GA-ATLANTA,          !- Name
  33.65,                   !- Latitude {deg}
  -84.42,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  315;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.963,19.905,19.939,20.453,22.043,22.528,22.672,22.780,22.808,21.178,20.280,20.042;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  15.83,                   !- Annual Average Outdoor Air Temperature {C}
  20.50;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! ATLANTA_GA_USA Annual Heating 99.6%, MaxDB=-7.3°C

SizingPeriod:DesignDay,
  ATLANTA Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -7.3,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -7.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97598.,                  !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  320,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! ATLANTA_GA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.4°C MWB=23.8°C

SizingPeriod:DesignDay,
  ATLANTA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34.4,                    !- Maximum Dry-Bulb Temperature {C}
  9.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97598.,                  !- Barometric Pressure {Pa}
  4,                       !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! ATLANTA_GA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.4°C WB=25.2°C

SizingPeriod:DesignDay,
  ATLANTA Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.4,                    !- Maximum Dry-Bulb Temperature {C}
  9.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97598.,                  !- Barometric Pressure {Pa}
  4,                       !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_GA_AUGUSTA[]

Site:Location,
  USA GA-AUGUSTA,          !- Name
  33.37,                   !- Latitude {deg}
  -81.97,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  45;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.013,19.962,20.001,20.759,22.052,22.616,22.757,22.841,22.816,20.927,20.255,20.090;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  16.25,                   !- Annual Average Outdoor Air Temperature {C}
  20.40;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! AUGUSTA_GA_USA Annual Heating 99.6%, MaxDB=-6°C

SizingPeriod:DesignDay,
  AUGUSTA Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -6,                      !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -6,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100786.,                 !- Barometric Pressure {Pa}
  2.1,                     !- Wind Speed {m/s}
  290,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! AUGUSTA_GA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36°C MWB=24.5°C

SizingPeriod:DesignDay,
  AUGUSTA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  36,                      !- Maximum Dry-Bulb Temperature {C}
  11.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
