  24.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100786.,                 !- Barometric Pressure {Pa}
  3.9,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! AUGUSTA_GA_USA Annual Cooling (WB=>MDB) .4%, MDB=32.7°C WB=26.2°C

SizingPeriod:DesignDay,
  AUGUSTA Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.7,                    !- Maximum Dry-Bulb Temperature {C}
  11.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100786.,                 !- Barometric Pressure {Pa}
  3.9,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_GA_COLUMBUS[]

Site:Location,
  USA GA-COLUMBUS,         !- Name
  32.52,                   !- Latitude {deg}
  -84.93,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  136;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.103,20.034,20.144,21.350,22.400,22.710,22.834,22.892,22.876,21.593,20.506,20.199;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  17.67,                   !- Annual Average Outdoor Air Temperature {C}
  20.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! COLUMBUS_GA_USA Annual Heating 99.6%, MaxDB=-4.5°C

SizingPeriod:DesignDay,
  COLUMBUS Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -4.5,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -4.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99702.,                  !- Barometric Pressure {Pa}
  3.1,                     !- Wind Speed {m/s}
  330,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! COLUMBUS_GA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.6°C MWB=24.2°C

SizingPeriod:DesignDay,
  COLUMBUS Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.6,                    !- Maximum Dry-Bulb Temperature {C}
  10,                      !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99702.,                  !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! COLUMBUS_GA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.9°C WB=26°C

SizingPeriod:DesignDay,
  COLUMBUS Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.9,                    !- Maximum Dry-Bulb Temperature {C}
  10,                      !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99702.,                  !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_GA_MACON[]

Site:Location,
  USA GA-MACON,            !- Name
  32.70,                   !- Latitude {deg}
  -83.65,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  110;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.059,20.029,20.250,20.945,22.339,22.696,22.786,22.801,22.869,22.001,20.533,20.198;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  17.50,                   !- Annual Average Outdoor Air Temperature {C}
  18.40;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! MACON_GA_USA Annual Heating 99.6%, MaxDB=-5°C

SizingPeriod:DesignDay,
  MACON Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -5,                      !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -5,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100011.,                 !- Barometric Pressure {Pa}
  2.7,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! MACON_GA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.9°C MWB=24.5°C

SizingPeriod:DesignDay,
  MACON Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.9,                    !- Maximum Dry-Bulb Temperature {C}
  10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100011.,                 !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! MACON_GA_USA Annual Cooling (WB=>MDB) .4%, MDB=32.6°C WB=26.2°C

SizingPeriod:DesignDay,
  MACON Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.6,                    !- Maximum Dry-Bulb Temperature {C}
  10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100011.,                 !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_GA_SAVANNAH[]

Site:Location,
  USA GA-SAVANNAH,         !- Name
  32.12,                   !- Latitude {deg}
  -81.18,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  16;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.210,20.132,20.201,21.237,22.471,22.778,22.854,22.929,22.941,22.240,21.226,20.403;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  18.53,                   !- Annual Average Outdoor Air Temperature {C}
  17.80;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! SAVANNAH_GA_USA Annual Heating 99.6%, MaxDB=-3.2°C

SizingPeriod:DesignDay,
  SAVANNAH Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -3.2,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -3.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101133.,                 !- Barometric Pressure {Pa}
  2.5,                     !- Wind Speed {m/s}
  290,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! SAVANNAH_GA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.2°C MWB=25.1°C

SizingPeriod:DesignDay,
  SAVANNAH Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.2,                    !- Maximum Dry-Bulb Temperature {C}
  9.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101133.,                 !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! SAVANNAH_GA_USA Annual Cooling (WB=>MDB) .4%, MDB=32.1°C WB=26.6°C

SizingPeriod:DesignDay,
  SAVANNAH Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.1,                    !- Maximum Dry-Bulb Temperature {C}
  9.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101133.,                 !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_HI_HILO[]

Site:Location,
  USA HI-HILO,             !- Name
  19.72,                   !- Latitude {deg}
  -155.07,                 !- Longitude {deg}
  -10.00,                  !- Time Zone {hr}
  11;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,23.251,23.241,23.249,23.242,23.282,23.290,23.312,23.325,23.323,23.324,23.310,23.285;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  22.77,                   !- Annual Average Outdoor Air Temperature {C}
  3.50;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! HILO_HI_USA Annual Heating 99.6%, MaxDB=16.3°C

SizingPeriod:DesignDay,
  HILO Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  16.3,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  16.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101193.,                 !- Barometric Pressure {Pa}
  2.8,                     !- Wind Speed {m/s}
  220,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! HILO_HI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.7°C MWB=23.4°C

SizingPeriod:DesignDay,
  HILO Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.7,                    !- Maximum Dry-Bulb Temperature {C}
  6.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101193.,                 !- Barometric Pressure {Pa}
  4.8,                     !- Wind Speed {m/s}
  120,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! HILO_HI_USA Annual Cooling (WB=>MDB) .4%, MDB=27.8°C WB=24.8°C

SizingPeriod:DesignDay,
  HILO Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.8,                    !- Maximum Dry-Bulb Temperature {C}
  6.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101193.,                 !- Barometric Pressure {Pa}
  4.8,                     !- Wind Speed {m/s}
  120,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_HI_HONOLULU[]

Site:Location,
  USA HI-HONOLULU,         !- Name
  21.32,                   !- Latitude {deg}
  -157.92,                 !- Longitude {deg}
  -10.00,                  !- Time Zone {hr}
  5;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,22.925,22.919,22.943,22.914,22.907,22.917,22.899,22.879,22.858,22.866,22.928,22.937;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  24.56,                   !- Annual Average Outdoor Air Temperature {C}
  4.70;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! HONOLULU_HI_USA Annual Heating 99.6%, MaxDB=16°C

SizingPeriod:DesignDay,
  HONOLULU Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  16,                      !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  16,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                 !- Barometric Pressure {Pa}
  2,                       !- Wind Speed {m/s}
  320,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! HONOLULU_HI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32°C MWB=23.2°C

SizingPeriod:DesignDay,
  HONOLULU Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32,                      !- Maximum Dry-Bulb Temperature {C}
  7.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                 !- Barometric Pressure {Pa}
  6.8,                     !- Wind Speed {m/s}
  60,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! HONOLULU_HI_USA Annual Cooling (WB=>MDB) .4%, MDB=29.4°C WB=24.9°C

SizingPeriod:DesignDay,
  HONOLULU Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.4,                    !- Maximum Dry-Bulb Temperature {C}
  7.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                 !- Barometric Pressure {Pa}
  6.8,                     !- Wind Speed {m/s}
  60,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_IA_BURLINGTON[]

Site:Location,
  USA IA-BURLINGTON,       !- Name
  40.77,                   !- Latitude {deg}
  -91.12,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  213;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.573,19.531,19.587,19.789,20.165,21.936,22.382,22.439,21.602,20.168,19.851,19.697;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  10.46,                   !- Annual Average Outdoor Air Temperature {C}
  29.80;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Burlington_IA_USA Annual Heating 99.6%, MaxDB=-20.2°C

SizingPeriod:DesignDay,
  Burlington Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -20.2,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -20.2,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98792.,                  !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Burlington_IA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.1°C MWB=25°C

SizingPeriod:DesignDay,
  Burlington Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34.1,                    !- Maximum Dry-Bulb Temperature {C}
  10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98792.,                  !- Barometric Pressure {Pa}
  4.5,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Burlington_IA_USA Annual Cooling (WB=>MDB) .4%, MDB=32.1°C WB=26.2°C

SizingPeriod:DesignDay,
  Burlington Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.1,                    !- Maximum Dry-Bulb Temperature {C}
  10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98792.,                  !- Barometric Pressure {Pa}
  4.5,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_IA_DES_MOINES[]

Site:Location,
  USA IA-DES MOINES,       !- Name
  41.52,                   !- Latitude {deg}
  -93.65,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  294;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.468,19.449,19.493,19.551,20.318,21.828,22.247,22.210,21.104,20.188,19.780,19.592;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.78,                    !- Annual Average Outdoor Air Temperature {C}
  32.90;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! DES_MOINES_IA_USA Annual Heating 99.6%, MaxDB=-22.1°C

SizingPeriod:DesignDay,
  DES_MOINES Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -22.1,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -22.1,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97843.,                  !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! DES_MOINES_IA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.2°C MWB=24.5°C

SizingPeriod:DesignDay,
  DES_MOINES Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97843.,                  !- Barometric Pressure {Pa}
  5.5,                     !- Wind Speed {m/s}
  190,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! DES_MOINES_IA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.7°C WB=25.7°C

SizingPeriod:DesignDay,
  DES_MOINES Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.7,                    !- Maximum Dry-Bulb Temperature {C}
  10.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97843.,                  !- Barometric Pressure {Pa}
  5.5,                     !- Wind Speed {m/s}
  190,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_IA_MASON_CITY[]

Site:Location,
  USA IA-MASON CITY,       !- Name
  43.15,                   !- Latitude {deg}
  -93.32,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  373;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.346,19.347,19.423,19.512,19.771,21.596,22.227,22.125,20.435,19.818,19.631,19.481;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  6.67,                    !- Annual Average Outdoor Air Temperature {C}
  34.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! MASON_CITY_IA_USA Annual Heating 99.6%, MaxDB=-26.1°C

SizingPeriod:DesignDay,
  MASON_CITY Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -26.1,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -26.1,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96924.,                  !- Barometric Pressure {Pa}
  5.2,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! MASON_CITY_IA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.9°C MWB=23.6°C

SizingPeriod:DesignDay,
  MASON_CITY Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.9,                    !- Maximum Dry-Bulb Temperature {C}
  11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96924.,                  !- Barometric Pressure {Pa}
  6.5,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! MASON_CITY_IA_USA Annual Cooling (WB=>MDB) .4%, MDB=30.6°C WB=25.5°C

SizingPeriod:DesignDay,
  MASON_CITY Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.6,                    !- Maximum Dry-Bulb Temperature {C}
  11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96924.,                  !- Barometric Pressure {Pa}
  6.5,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_IA_SIOUX_CITY[]

Site:Location,
  USA IA-SIOUX CITY,       !- Name
  42.40,                   !- Latitude {deg}
  -96.37,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  336;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.430,19.413,19.452,19.531,20.183,21.736,22.155,22.252,21.296,19.990,19.695,19.542;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.28,                    !- Annual Average Outdoor Air Temperature {C}
  32.60;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! SIOUX_CITY_IA_USA Annual Heating 99.6%, MaxDB=-23.5°C

SizingPeriod:DesignDay,
  SIOUX_CITY Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -23.5,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -23.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97353.,                  !- Barometric Pressure {Pa}
  5,                       !- Wind Speed {m/s}
  320,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! SIOUX_CITY_IA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.2°C MWB=23.8°C

SizingPeriod:DesignDay,
  SIOUX_CITY Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34.2,                    !- Maximum Dry-Bulb Temperature {C}
  11.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97353.,                  !- Barometric Pressure {Pa}
  6.4,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! SIOUX_CITY_IA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.4°C WB=25.7°C

SizingPeriod:DesignDay,
  SIOUX_CITY Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.4,                    !- Maximum Dry-Bulb Temperature {C}
  11.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97353.,                  !- Barometric Pressure {Pa}
  6.4,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_IA_WATERLOO[]

Site:Location,
  USA IA-WATERLOO,         !- Name
  42.53,                   !- Latitude {deg}
  -92.40,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  265;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.440,19.433,19.487,19.584,20.022,21.727,22.313,21.908,20.650,19.976,19.736,19.570;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  8.08,                    !- Annual Average Outdoor Air Temperature {C}
  30.30;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! WATERLOO_IA_USA Annual Heating 99.6%, MaxDB=-25.5°C

SizingPeriod:DesignDay,
  WATERLOO Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -25.5,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -25.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98182.,                  !- Barometric Pressure {Pa}
  3.9,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! WATERLOO_IA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33°C MWB=23.8°C

SizingPeriod:DesignDay,
  WATERLOO Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33,                      !- Maximum Dry-Bulb Temperature {C}
  11.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98182.,                  !- Barometric Pressure {Pa}
  5.7,                     !- Wind Speed {m/s}
  190,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! WATERLOO_IA_USA Annual Cooling (WB=>MDB) .4%, MDB=30.9°C WB=25.6°C

SizingPeriod:DesignDay,
  WATERLOO Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.9,                    !- Maximum Dry-Bulb Temperature {C}
  11.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98182.,                  !- Barometric Pressure {Pa}
  5.7,                     !- Wind Speed {m/s}
  190,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_ID_BOISE[]

Site:Location,
  USA ID-BOISE,            !- Name
  43.57,                   !- Latitude {deg}
  -116.22,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  874;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.255,19.276,19.286,19.312,19.581,20.491,21.445,21.272,20.426,19.570,19.382,19.277;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  10.22,                   !- Annual Average Outdoor Air Temperature {C}
  27.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! BOISE_ID_USA Annual Heating 99.6%, MaxDB=-16.9°C

SizingPeriod:DesignDay,
  BOISE Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -16.9,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -16.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  91257.,                  !- Barometric Pressure {Pa}
  2.4,                     !- Wind Speed {m/s}
  120,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! BOISE_ID_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.1°C MWB=17.7°C

SizingPeriod:DesignDay,
  BOISE Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  36.1,                    !- Maximum Dry-Bulb Temperature {C}
  16.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  17.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  91257.,                  !- Barometric Pressure {Pa}
  4.4,                     !- Wind Speed {m/s}
  330,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! BOISE_ID_USA Annual Cooling (WB=>MDB) .4%, MDB=32.8°C WB=19°C

SizingPeriod:DesignDay,
  BOISE Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.8,                    !- Maximum Dry-Bulb Temperature {C}
  16.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  19,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  91257.,                  !- Barometric Pressure {Pa}
  4.4,                     !- Wind Speed {m/s}
  330,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_ID_LEWISTON[]

Site:Location,
  USA ID-LEWISTON,         !- Name
  46.35,                   !- Latitude {deg}
  -117.00,                 !- Longitude {deg}
  -8.00,                   !- Time Zone {hr}
  437;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.485,19.474,19.497,19.553,19.752,21.081,21.928,21.861,20.500,19.821,19.658,19.527;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  10.98,                   !- Annual Average Outdoor Air Temperature {C}
  24.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Lewiston_ID_USA Annual Heating 99.6%, MaxDB=-12.9°C

SizingPeriod:DesignDay,
  Lewiston Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -12.9,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -12.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96184.,                  !- Barometric Pressure {Pa}
  2,                       !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! Lewiston_ID_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.2°C MWB=18.5°C

SizingPeriod:DesignDay,
  Lewiston Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  36.2,                    !- Maximum Dry-Bulb Temperature {C}
  15.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  18.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96184.,                  !- Barometric Pressure {Pa}
  3,                       !- Wind Speed {m/s}
  290,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! Lewiston_ID_USA Annual Cooling (WB=>MDB) .4%, MDB=33°C WB=19.7°C

SizingPeriod:DesignDay,
  Lewiston Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33,                      !- Maximum Dry-Bulb Temperature {C}
  15.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  19.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96184.,                  !- Barometric Pressure {Pa}
  3,                       !- Wind Speed {m/s}
  290,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_ID_POCATELLO[]

Site:Location,
  USA ID-POCATELLO,        !- Name
  42.92,                   !- Latitude {deg}
  -112.58,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  1365;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.118,19.120,19.182,19.199,19.246,19.849,21.281,21.193,19.786,19.319,19.246,19.177;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  7.93,                    !- Annual Average Outdoor Air Temperature {C}
  27.40;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! POCATELLO_ID_USA Annual Heating 99.6%, MaxDB=-21.5°C

SizingPeriod:DesignDay,
  POCATELLO Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -21.5,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -21.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  85966.,                  !- Barometric Pressure {Pa}
  2.2,                     !- Wind Speed {m/s}
  50,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! POCATELLO_ID_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.1°C MWB=16.3°C

SizingPeriod:DesignDay,
  POCATELLO Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34.1,                    !- Maximum Dry-Bulb Temperature {C}
  18.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  16.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  85966.,                  !- Barometric Pressure {Pa}
  4.8,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! POCATELLO_ID_USA Annual Cooling (WB=>MDB) .4%, MDB=29.5°C WB=18.2°C

SizingPeriod:DesignDay,
  POCATELLO Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.5,                    !- Maximum Dry-Bulb Temperature {C}
  18.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  18.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  85966.,                  !- Barometric Pressure {Pa}
  4.8,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_IL_CHICAGO-OHARE[]

Site:Location,
  USA IL-CHICAGO-OHARE,    !- Name
  41.77,                   !- Latitude {deg}
  -87.75,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  190;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.640,22.225,22.375,21.449,20.121,19.802,19.633;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.69,                    !- Annual Average Outdoor Air Temperature {C}
  28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C

SizingPeriod:DesignDay,
  CHICAGO Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -20.6,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.,                  !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C

SizingPeriod:DesignDay,
  CHICAGO Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.,                  !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C

SizingPeriod:DesignDay,
  CHICAGO Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.,                  !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_IL_CHICAGO-OHARE_FY10_LargeOffice_Low_Base[]

Site:Location,
  USA IL-CHICAGO-OHARE,    !- Name
  41.77,                   !- Latitude {deg}
  -87.75,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  190;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.528,19.622,19.939,20.364,20.970,21.5980,22.004,21.841,21.555,21.022,20.466,19.865;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.69,                    !- Annual Average Outdoor Air Temperature {C}
  28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C

SizingPeriod:DesignDay,
  CHICAGO Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -20.6,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.,                  !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C

SizingPeriod:DesignDay,
  CHICAGO Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.,                  !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C

SizingPeriod:DesignDay,
  CHICAGO Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.,                  !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_IL_CHICAGO-OHARE_FY10_LargeOffice_Low_EEM[]

Site:Location,
  USA IL-CHICAGO-OHARE,    !- Name
  41.77,                   !- Latitude {deg}
  -87.75,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  190;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.775,20.813,21.012,21.279,21.659,22.013,22.211,22.264,22.097,21.680,21.313,20.937;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.69,                    !- Annual Average Outdoor Air Temperature {C}
  28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C

SizingPeriod:DesignDay,
  CHICAGO Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -20.6,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.,                  !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C

SizingPeriod:DesignDay,
  CHICAGO Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.,                  !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C

SizingPeriod:DesignDay,
  CHICAGO Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.,                  !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_IL_MOLINE[]

Site:Location,
  USA IL-MOLINE,           !- Name
  41.45,                   !- Latitude {deg}
  -90.52,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  181;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.492,19.501,19.548,19.616,20.111,21.795,22.249,22.409,21.060,20.104,19.790,19.612;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  10.15,                   !- Annual Average Outdoor Air Temperature {C}
  30.30;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! MOLINE_IL_USA Annual Heating 99.6%, MaxDB=-22.1°C

SizingPeriod:DesignDay,
  MOLINE Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -22.1,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -22.1,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99169.,                  !- Barometric Pressure {Pa}
  4,                       !- Wind Speed {m/s}
  290,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! MOLINE_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.9°C MWB=24.6°C

SizingPeriod:DesignDay,
  MOLINE Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.9,                    !- Maximum Dry-Bulb Temperature {C}
  11.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99169.,                  !- Barometric Pressure {Pa}
  5.1,                     !- Wind Speed {m/s}
  210,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! MOLINE_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.9°C WB=26°C

SizingPeriod:DesignDay,
  MOLINE Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.9,                    !- Maximum Dry-Bulb Temperature {C}
  11.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99169.,                  !- Barometric Pressure {Pa}
  5.1,                     !- Wind Speed {m/s}
  210,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_IL_PEORIA[]

Site:Location,
  USA IL-PEORIA,           !- Name
  40.67,                   !- Latitude {deg}
  -89.67,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  199;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.545,19.565,19.573,19.762,20.025,21.808,22.292,22.453,21.656,20.344,19.854,19.675;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  10.10,                   !- Annual Average Outdoor Air Temperature {C}
  29.00;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! PEORIA_IL_USA Annual Heating 99.6%, MaxDB=-20.8°C

SizingPeriod:DesignDay,
  PEORIA Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -20.8,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -20.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98957.,                  !- Barometric Pressure {Pa}
  4.1,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! PEORIA_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.5°C MWB=24.8°C

SizingPeriod:DesignDay,
  PEORIA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98957.,                  !- Barometric Pressure {Pa}
  4.8,                     !- Wind Speed {m/s}
  220,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! PEORIA_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.5°C WB=26.2°C

SizingPeriod:DesignDay,
  PEORIA Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98957.,                  !- Barometric Pressure {Pa}
  4.8,                     !- Wind Speed {m/s}
  220,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_IL_ROCKFORD[]

Site:Location,
  USA IL-ROCKFORD,         !- Name
  42.20,                   !- Latitude {deg}
  -89.08,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  221;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.532,19.487,19.527,19.598,19.894,21.436,22.199,22.383,21.068,20.191,19.805,19.623;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  8.77,                    !- Annual Average Outdoor Air Temperature {C}
  29.20;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! ROCKFORD_IL_USA Annual Heating 99.6%, MaxDB=-23.1°C

SizingPeriod:DesignDay,
  ROCKFORD Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -23.1,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -23.1,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98698.,                  !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! ROCKFORD_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=23.9°C

SizingPeriod:DesignDay,
  ROCKFORD Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.8,                    !- Maximum Dry-Bulb Temperature {C}
  10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98698.,                  !- Barometric Pressure {Pa}
  5.4,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! ROCKFORD_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=30.8°C WB=25.5°C

SizingPeriod:DesignDay,
  ROCKFORD Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.8,                    !- Maximum Dry-Bulb Temperature {C}
  10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98698.,                  !- Barometric Pressure {Pa}
  5.4,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_IL_SPRINGFIELD[]

Site:Location,
  USA IL-SPRINGFIELD,      !- Name
  39.82,                   !- Latitude {deg}
  -89.67,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  187;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.622,19.562,19.648,19.890,20.861,22.137,22.430,22.560,21.989,20.355,19.939,19.748;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  11.08,                   !- Annual Average Outdoor Air Temperature {C}
  29.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! SPRINGFIELD_IL_USA Annual Heating 99.6%, MaxDB=-19.6°C

SizingPeriod:DesignDay,
  SPRINGFIELD Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -19.6,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -19.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99099.,                  !- Barometric Pressure {Pa}
  4.4,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! SPRINGFIELD_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34°C MWB=25°C

SizingPeriod:DesignDay,
  SPRINGFIELD Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34,                      !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99099.,                  !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! SPRINGFIELD_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=32.1°C WB=26.5°C

SizingPeriod:DesignDay,
  SPRINGFIELD Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.1,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99099.,                  !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_IN_EVANSVILLE[]

Site:Location,
  USA IN-EVANSVILLE,       !- Name
  38.03,                   !- Latitude {deg}
  -87.52,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  118;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.817,19.741,19.805,20.072,21.240,22.278,22.588,22.678,22.108,20.737,20.091,19.886;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  13.01,                   !- Annual Average Outdoor Air Temperature {C}
  24.00;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! EVANSVILLE_IN_USA Annual Heating 99.6%, MaxDB=-15.7°C

SizingPeriod:DesignDay,
  EVANSVILLE Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -15.7,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -15.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99915.,                  !- Barometric Pressure {Pa}
  2.9,                     !- Wind Speed {m/s}
  330,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! EVANSVILLE_IN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.5°C MWB=24.7°C

SizingPeriod:DesignDay,
  EVANSVILLE Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99915.,                  !- Barometric Pressure {Pa}
  3.9,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! EVANSVILLE_IN_USA Annual Cooling (WB=>MDB) .4%, MDB=32.2°C WB=26.3°C

SizingPeriod:DesignDay,
  EVANSVILLE Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99915.,                  !- Barometric Pressure {Pa}
  3.9,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_IN_FORT_WAYNE[]

Site:Location,
  USA IN-FORT WAYNE,       !- Name
  41.00,                   !- Latitude {deg}
  -85.18,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  252;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.582,19.545,19.585,19.657,20.143,21.743,22.292,22.404,21.084,20.107,19.843,19.698;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.53,                    !- Annual Average Outdoor Air Temperature {C}
  28.00;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! FORT_WAYNE_IN_USA Annual Heating 99.6%, MaxDB=-19.8°C

SizingPeriod:DesignDay,
  FORT_WAYNE Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -19.8,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -19.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98334.,                  !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! FORT_WAYNE_IN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.7°C MWB=23.5°C

SizingPeriod:DesignDay,
  FORT_WAYNE Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.7,                    !- Maximum Dry-Bulb Temperature {C}
  11.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98334.,                  !- Barometric Pressure {Pa}
  5.2,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! FORT_WAYNE_IN_USA Annual Cooling (WB=>MDB) .4%, MDB=30.5°C WB=25.3°C

SizingPeriod:DesignDay,
  FORT_WAYNE Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.5,                    !- Maximum Dry-Bulb Temperature {C}
  11.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98334.,                  !- Barometric Pressure {Pa}
  5.2,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_IN_INDIANAPOLIS[]

Site:Location,
  USA IN-INDIANAPOLIS,     !- Name
  39.72,                   !- Latitude {deg}
  -86.27,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  246;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.701,19.629,19.696,19.803,20.128,21.919,22.439,22.462,21.772,20.387,19.970,19.775;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  10.94,                   !- Annual Average Outdoor Air Temperature {C}
  26.30;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! INDIANAPOLIS_IN_USA Annual Heating 99.6%, MaxDB=-18.8°C

SizingPeriod:DesignDay,
  INDIANAPOLIS Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -18.8,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -18.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98404.,                  !- Barometric Pressure {Pa}
  3.9,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! INDIANAPOLIS_IN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=24.3°C

SizingPeriod:DesignDay,
  INDIANAPOLIS Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.8,                    !- Maximum Dry-Bulb Temperature {C}
  10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98404.,                  !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! INDIANAPOLIS_IN_USA Annual Cooling (WB=>MDB) .4%, MDB=30.9°C WB=25.8°C

SizingPeriod:DesignDay,
  INDIANAPOLIS Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.9,                    !- Maximum Dry-Bulb Temperature {C}
  10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98404.,                  !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_IN_SOUTH_BEND[]

Site:Location,
  USA IN-SOUTH BEND,       !- Name
  41.70,                   !- Latitude {deg}
  -86.32,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  236;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.631,19.582,19.608,19.658,20.212,21.529,22.300,22.349,21.843,20.413,19.920,19.735;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.99,                    !- Annual Average Outdoor Air Temperature {C}
  25.40;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! SOUTH_BEND_IN_USA Annual Heating 99.6%, MaxDB=-18.8°C

SizingPeriod:DesignDay,
  SOUTH_BEND Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -18.8,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -18.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98522.,                  !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  220,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! SOUTH_BEND_IN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.5°C MWB=23.5°C

SizingPeriod:DesignDay,
  SOUTH_BEND Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98522.,                  !- Barometric Pressure {Pa}
  5.2,                     !- Wind Speed {m/s}
  220,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! SOUTH_BEND_IN_USA Annual Cooling (WB=>MDB) .4%, MDB=30.4°C WB=25.2°C

SizingPeriod:DesignDay,
  SOUTH_BEND Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.4,                    !- Maximum Dry-Bulb Temperature {C}
  10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98522.,                  !- Barometric Pressure {Pa}
  5.2,                     !- Wind Speed {m/s}
  220,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_KS_DODGE_CITY[]

Site:Location,
  USA KS-DODGE CITY,       !- Name
  37.77,                   !- Latitude {deg}
  -99.97,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  787;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.362,19.369,19.396,19.568,19.931,21.664,21.964,21.935,21.556,20.005,19.574,19.429;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  11.86,                   !- Annual Average Outdoor Air Temperature {C}
  29.30;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! DODGE_CITY_KS_USA Annual Heating 99.6%, MaxDB=-17.3°C

SizingPeriod:DesignDay,
  DODGE_CITY Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.3,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  92221.,                  !- Barometric Pressure {Pa}
  5.6,                     !- Wind Speed {m/s}
  10,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! DODGE_CITY_KS_USA Annual Cooling (DB=>MWB) .4%, MaxDB=38°C MWB=21.1°C

SizingPeriod:DesignDay,
  DODGE_CITY Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  38,                      !- Maximum Dry-Bulb Temperature {C}
  13.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  21.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  92221.,                  !- Barometric Pressure {Pa}
  7.6,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! DODGE_CITY_KS_USA Annual Cooling (WB=>MDB) .4%, MDB=32°C WB=23.5°C

SizingPeriod:DesignDay,
  DODGE_CITY Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32,                      !- Maximum Dry-Bulb Temperature {C}
  13.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  92221.,                  !- Barometric Pressure {Pa}
  7.6,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_KS_GOODLAND[]

Site:Location,
  USA KS-GOODLAND,         !- Name
  39.37,                   !- Latitude {deg}
  -101.68,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  1124;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.277,19.298,19.313,19.369,19.607,21.092,21.732,21.779,20.801,19.693,19.472,19.351;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.82,                    !- Annual Average Outdoor Air Temperature {C}
  28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! GOODLAND_KS_USA Annual Heating 99.6%, MaxDB=-19.4°C

SizingPeriod:DesignDay,
  GOODLAND Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -19.4,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -19.4,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  88531.,                  !- Barometric Pressure {Pa}
  5,                       !- Wind Speed {m/s}
  330,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! GOODLAND_KS_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.8°C MWB=19.1°C

SizingPeriod:DesignDay,
  GOODLAND Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.8,                    !- Maximum Dry-Bulb Temperature {C}
  14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  19.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  88531.,                  !- Barometric Pressure {Pa}
  6.1,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! GOODLAND_KS_USA Annual Cooling (WB=>MDB) .4%, MDB=29.8°C WB=21.6°C

SizingPeriod:DesignDay,
  GOODLAND Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.8,                    !- Maximum Dry-Bulb Temperature {C}
  14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  21.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  88531.,                  !- Barometric Pressure {Pa}
  6.1,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_KS_TOPEKA[]

Site:Location,
  USA KS-TOPEKA,           !- Name
  39.07,                   !- Latitude {deg}
  -95.62,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  270;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.628,19.581,19.638,19.812,20.831,22.089,22.344,22.453,21.961,20.348,19.905,19.719;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  12.10,                   !- Annual Average Outdoor Air Temperature {C}
  28.90;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! TOPEKA_KS_USA Annual Heating 99.6%, MaxDB=-18.6°C

SizingPeriod:DesignDay,
  TOPEKA Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -18.6,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -18.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98123.,                  !- Barometric Pressure {Pa}
  3.5,                     !- Wind Speed {m/s}
  0,                       !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! TOPEKA_KS_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.9°C MWB=24.4°C

SizingPeriod:DesignDay,
  TOPEKA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.9,                    !- Maximum Dry-Bulb Temperature {C}
  11.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98123.,                  !- Barometric Pressure {Pa}
  5.1,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! TOPEKA_KS_USA Annual Cooling (WB=>MDB) .4%, MDB=32.7°C WB=26.1°C

SizingPeriod:DesignDay,
  TOPEKA Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.7,                    !- Maximum Dry-Bulb Temperature {C}
  11.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98123.,                  !- Barometric Pressure {Pa}
  5.1,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_KS_WICHITA[]

Site:Location,
  USA KS-WICHITA,          !- Name
  37.65,                   !- Latitude {deg}
  -97.42,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  408;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.534,19.504,19.577,19.639,20.632,21.970,22.139,22.211,21.936,20.348,19.804,19.638;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  13.07,                   !- Annual Average Outdoor Air Temperature {C}
  30.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! WICHITA_KS_USA Annual Heating 99.6%, MaxDB=-16.3°C

SizingPeriod:DesignDay,
  WICHITA Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -16.3,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -16.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96519.,                  !- Barometric Pressure {Pa}
  5.4,                     !- Wind Speed {m/s}
  0,                       !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! WICHITA_KS_USA Annual Cooling (DB=>MWB) .4%, MaxDB=38.3°C MWB=22.7°C

SizingPeriod:DesignDay,
  WICHITA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  38.3,                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96519.,                  !- Barometric Pressure {Pa}
  7.3,                     !- Wind Speed {m/s}
  210,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! WICHITA_KS_USA Annual Cooling (WB=>MDB) .4%, MDB=32.5°C WB=25.1°C

SizingPeriod:DesignDay,
  WICHITA Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.5,                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96519.,                  !- Barometric Pressure {Pa}
  7.3,                     !- Wind Speed {m/s}
  210,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_KY_COVINGTON[]

Site:Location,
  USA KY-COVINGTON,        !- Name
  39.07,                   !- Latitude {deg}
  -84.67,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  271;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.695,19.668,19.706,19.885,20.704,21.994,22.436,22.565,22.094,20.362,19.971,19.794;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  11.88,                   !- Annual Average Outdoor Air Temperature {C}
  25.80;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! COVINGTON_KY_USA Annual Heating 99.6%, MaxDB=-17.3°C

SizingPeriod:DesignDay,
  COVINGTON Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.3,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98111.,                  !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! COVINGTON_KY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=23.9°C

SizingPeriod:DesignDay,
  COVINGTON Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.8,                    !- Maximum Dry-Bulb Temperature {C}
  10.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98111.,                  !- Barometric Pressure {Pa}
  4.5,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! COVINGTON_KY_USA Annual Cooling (WB=>MDB) .4%, MDB=30.6°C WB=25.4°C

SizingPeriod:DesignDay,
  COVINGTON Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.6,                    !- Maximum Dry-Bulb Temperature {C}
  10.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98111.,                  !- Barometric Pressure {Pa}
  4.5,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_KY_LEXINGTON[]

Site:Location,
  USA KY-LEXINGTON,        !- Name
  38.02,                   !- Latitude {deg}
  -84.58,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  301;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.761,19.715,19.747,19.984,20.686,22.162,22.542,22.532,21.997,20.593,20.043,19.859;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  12.20,                   !- Annual Average Outdoor Air Temperature {C}
  24.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! LEXINGTON_KY_USA Annual Heating 99.6%, MaxDB=-15.3°C

SizingPeriod:DesignDay,
  LEXINGTON Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -15.3,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -15.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97761.,                  !- Barometric Pressure {Pa}
  3.5,                     !- Wind Speed {m/s}
  290,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! LEXINGTON_KY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=23.6°C

SizingPeriod:DesignDay,
  LEXINGTON Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.8,                    !- Maximum Dry-Bulb Temperature {C}
  10.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97761.,                  !- Barometric Pressure {Pa}
  3.7,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! LEXINGTON_KY_USA Annual Cooling (WB=>MDB) .4%, MDB=30.8°C WB=25.2°C

SizingPeriod:DesignDay,
  LEXINGTON Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.8,                    !- Maximum Dry-Bulb Temperature {C}
  10.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97761.,                  !- Barometric Pressure {Pa}
  3.7,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_KY_LOUISVILLE[]

Site:Location,
  USA KY-LOUISVILLE,       !- Name
  38.17,                   !- Latitude {deg}
  -85.72,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  149;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.751,19.731,19.784,19.942,21.460,22.308,22.506,22.621,22.218,20.532,20.045,19.863;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  13.48,                   !- Annual Average Outdoor Air Temperature {C}
  25.20;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! LOUISVILLE_KY_USA Annual Heating 99.6%, MaxDB=-14°C

SizingPeriod:DesignDay,
  LOUISVILLE Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -14,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -14,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99548.,                  !- Barometric Pressure {Pa}
  4,                       !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! LOUISVILLE_KY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.9°C MWB=24.7°C

SizingPeriod:DesignDay,
  LOUISVILLE Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.9,                    !- Maximum Dry-Bulb Temperature {C}
  9.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99548.,                  !- Barometric Pressure {Pa}
  4.3,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! LOUISVILLE_KY_USA Annual Cooling (WB=>MDB) .4%, MDB=31.9°C WB=26.1°C

SizingPeriod:DesignDay,
  LOUISVILLE Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.9,                    !- Maximum Dry-Bulb Temperature {C}
  9.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99548.,                  !- Barometric Pressure {Pa}
  4.3,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_LA_BATON_ROUGE[]

Site:Location,
  USA LA-BATON ROUGE,      !- Name
  30.52,                   !- Latitude {deg}
  -91.15,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  23;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.401,20.304,20.373,21.722,22.583,22.852,22.956,22.998,23.002,22.482,21.365,20.652;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  19.31,                   !- Annual Average Outdoor Air Temperature {C}
  15.40;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! BATON_ROUGE_LA_USA Annual Heating 99.6%, MaxDB=-2.8°C

SizingPeriod:DesignDay,
  BATON_ROUGE Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -2.8,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -2.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101049.,                 !- Barometric Pressure {Pa}
  2.7,                     !- Wind Speed {m/s}
  0,                       !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! BATON_ROUGE_LA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.5°C MWB=25.3°C

SizingPeriod:DesignDay,
  BATON_ROUGE Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34.5,                    !- Maximum Dry-Bulb Temperature {C}
  9.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101049.,                 !- Barometric Pressure {Pa}
  3.4,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! BATON_ROUGE_LA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.7°C WB=26.9°C

SizingPeriod:DesignDay,
  BATON_ROUGE Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.7,                    !- Maximum Dry-Bulb Temperature {C}
  9.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101049.,                 !- Barometric Pressure {Pa}
  3.4,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_LA_LAKE_CHARLES[]

Site:Location,
  USA LA-LAKE CHARLES,     !- Name
  30.12,                   !- Latitude {deg}
  -93.22,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  3;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.343,20.282,20.859,22.346,22.869,22.993,23.088,23.124,23.138,22.628,21.370,20.559;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  19.37,                   !- Annual Average Outdoor Air Temperature {C}
  18.00;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! LAKE_CHARLES_LA_USA Annual Heating 99.6%, MaxDB=-1.6°C

SizingPeriod:DesignDay,
  LAKE_CHARLES Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -1.6,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -1.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101289.,                 !- Barometric Pressure {Pa}
  4,                       !- Wind Speed {m/s}
  0,                       !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! LAKE_CHARLES_LA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.2°C MWB=25.5°C

SizingPeriod:DesignDay,
  LAKE_CHARLES Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34.2,                    !- Maximum Dry-Bulb Temperature {C}
  8.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101289.,                 !- Barometric Pressure {Pa}
  3.4,                     !- Wind Speed {m/s}
  220,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! LAKE_CHARLES_LA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.4°C WB=27.3°C

SizingPeriod:DesignDay,
  LAKE_CHARLES Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.4,                    !- Maximum Dry-Bulb Temperature {C}
  8.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  27.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101289.,                 !- Barometric Pressure {Pa}
  3.4,                     !- Wind Speed {m/s}
  220,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_LA_NEW_ORLEANS[]

Site:Location,
  USA LA-NEW ORLEANS,      !- Name
  29.97,                   !- Latitude {deg}
  -90.25,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  3;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.460,20.330,20.642,22.245,22.791,22.947,23.013,23.067,23.095,22.643,21.410,20.563;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  19.88,                   !- Annual Average Outdoor Air Temperature {C}
  16.20;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! NEW_ORLEANS_LA_USA Annual Heating 99.6%, MaxDB=2°C

SizingPeriod:DesignDay,
  NEW_ORLEANS Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  2,                       !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  2,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101289.,                 !- Barometric Pressure {Pa}
  6.5,                     !- Wind Speed {m/s}
  0,                       !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! NEW_ORLEANS_LA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.2°C MWB=26°C

SizingPeriod:DesignDay,
  NEW_ORLEANS Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34.2,                    !- Maximum Dry-Bulb Temperature {C}
  6.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101289.,                 !- Barometric Pressure {Pa}
  3.9,                     !- Wind Speed {m/s}
  320,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! NEW_ORLEANS_LA_USA Annual Cooling (WB=>MDB) .4%, MDB=32°C WB=27.5°C

SizingPeriod:DesignDay,
  NEW_ORLEANS Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32,                      !- Maximum Dry-Bulb Temperature {C}
  6.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  27.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101289.,                 !- Barometric Pressure {Pa}
  3.9,                     !- Wind Speed {m/s}
  320,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_LA_SHREVEPORT[]

Site:Location,
  USA LA-SHREVEPORT,       !- Name
  32.47,                   !- Latitude {deg}
  -93.82,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  79;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.160,20.096,20.402,21.688,22.605,22.816,22.843,22.924,22.786,21.995,20.755,20.280;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  18.14,                   !- Annual Average Outdoor Air Temperature {C}
  18.90;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! SHREVEPORT_LA_USA Annual Heating 99.6%, MaxDB=-5.2°C

SizingPeriod:DesignDay,
  SHREVEPORT Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -5.2,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -5.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100380.,                 !- Barometric Pressure {Pa}
  3.4,                     !- Wind Speed {m/s}
  350,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! SHREVEPORT_LA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.4°C MWB=24.9°C

SizingPeriod:DesignDay,
  SHREVEPORT Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  36.4,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100380.,                 !- Barometric Pressure {Pa}
  3.3,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! SHREVEPORT_LA_USA Annual Cooling (WB=>MDB) .4%, MDB=32.8°C WB=26.4°C

SizingPeriod:DesignDay,
  SHREVEPORT Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.8,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100380.,                 !- Barometric Pressure {Pa}
  3.3,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MA_BOSTON[]

Site:Location,
  USA MA-BOSTON,           !- Name
  42.37,                   !- Latitude {deg}
  -71.02,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  5;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.599,19.562,19.585,19.638,20.015,21.347,22.200,22.368,21.445,20.135,19.823,19.691;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  10.29,                   !- Annual Average Outdoor Air Temperature {C}
  24.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! BOSTON_MA_USA Annual Heating 99.6%, MaxDB=-13.5°C

SizingPeriod:DesignDay,
  BOSTON Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -13.5,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -13.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                 !- Barometric Pressure {Pa}
  7,                       !- Wind Speed {m/s}
  320,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! BOSTON_MA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.7°C MWB=22.8°C

SizingPeriod:DesignDay,
  BOSTON Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.7,                    !- Maximum Dry-Bulb Temperature {C}
  8.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                 !- Barometric Pressure {Pa}
  6.3,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! BOSTON_MA_USA Annual Cooling (WB=>MDB) .4%, MDB=30.2°C WB=24.5°C

SizingPeriod:DesignDay,
  BOSTON Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.2,                    !- Maximum Dry-Bulb Temperature {C}
  8.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                 !- Barometric Pressure {Pa}
  6.3,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MA_WORCHESTER[]

Site:Location,
  USA MA-WORCHESTER,       !- Name
  42.27,                   !- Latitude {deg}
  -71.87,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  301;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.537,19.496,19.537,19.577,19.945,20.997,21.833,21.773,20.751,19.954,19.732,19.629;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  8.29,                    !- Annual Average Outdoor Air Temperature {C}
  24.80;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! WORCHESTER_MA_USA Annual Heating 99.6%, MaxDB=-17°C

SizingPeriod:DesignDay,
  WORCHESTER Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -17,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97761.,                  !- Barometric Pressure {Pa}
  6,                       !- Wind Speed {m/s}
  280,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! WORCHESTER_MA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.5°C MWB=21.9°C

SizingPeriod:DesignDay,
  WORCHESTER Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.5,                    !- Maximum Dry-Bulb Temperature {C}
  9,                       !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  21.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97761.,                  !- Barometric Pressure {Pa}
  4.6,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! WORCHESTER_MA_USA Annual Cooling (WB=>MDB) .4%, MDB=27.7°C WB=23.5°C

SizingPeriod:DesignDay,
  WORCHESTER Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.7,                    !- Maximum Dry-Bulb Temperature {C}
  9,                       !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97761.,                  !- Barometric Pressure {Pa}
  4.6,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MD_BALTIMORE[]

Site:Location,
  USA MD-BALTIMORE,        !- Name
  39.17,                   !- Latitude {deg}
  -76.67,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  47;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.713,19.665,19.706,19.745,20.486,22.110,22.459,22.554,22.169,20.607,20.047,19.805;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  12.56,                   !- Annual Average Outdoor Air Temperature {C}
  25.20;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! BALTIMORE_MD_USA Annual Heating 99.6%, MaxDB=-11°C

SizingPeriod:DesignDay,
  BALTIMORE Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -11,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -11,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100762.,                 !- Barometric Pressure {Pa}
  3.9,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! BALTIMORE_MD_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.2°C MWB=23.9°C

SizingPeriod:DesignDay,
  BALTIMORE Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100762.,                 !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  280,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! BALTIMORE_MD_USA Annual Cooling (WB=>MDB) .4%, MDB=31.3°C WB=25.6°C

SizingPeriod:DesignDay,
  BALTIMORE Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.3,                    !- Maximum Dry-Bulb Temperature {C}
  10.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100762.,                 !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  280,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_ME_CARIBOU[]

Site:Location,
  USA ME-CARIBOU,          !- Name
  46.87,                   !- Latitude {deg}
  -68.02,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  190;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.284,19.256,19.308,19.404,19.508,19.733,21.061,20.469,19.820,19.639,19.519,19.362;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  4.05,                    !- Annual Average Outdoor Air Temperature {C}
  30.60;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! CARIBOU_ME_USA Annual Heating 99.6%, MaxDB=-26.6°C

SizingPeriod:DesignDay,
  CARIBOU Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -26.6,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -26.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.,                  !- Barometric Pressure {Pa}
  3.4,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! CARIBOU_ME_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.2°C MWB=20.7°C

SizingPeriod:DesignDay,
  CARIBOU Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.2,                    !- Maximum Dry-Bulb Temperature {C}
  11,                      !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  20.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.,                  !- Barometric Pressure {Pa}
  4.6,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! CARIBOU_ME_USA Annual Cooling (WB=>MDB) .4%, MDB=27.2°C WB=22.3°C

SizingPeriod:DesignDay,
  CARIBOU Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.2,                    !- Maximum Dry-Bulb Temperature {C}
  11,                      !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.,                  !- Barometric Pressure {Pa}
  4.6,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_ME_PORTLAND[]

Site:Location,
  USA ME-PORTLAND,         !- Name
  43.65,                   !- Latitude {deg}
  -70.32,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  19;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.497,19.499,19.531,19.598,19.674,20.437,21.891,22.079,20.413,19.899,19.744,19.594;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  7.61,                    !- Annual Average Outdoor Air Temperature {C}
  26.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! PORTLAND_ME_USA Annual Heating 99.6%, MaxDB=-18.7°C

SizingPeriod:DesignDay,
  PORTLAND Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -18.7,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -18.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101097.,                 !- Barometric Pressure {Pa}
  3.2,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! PORTLAND_ME_USA Annual Cooling (DB=>MWB) .4%, MaxDB=30.4°C MWB=21.7°C

SizingPeriod:DesignDay,
  PORTLAND Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.4,                    !- Maximum Dry-Bulb Temperature {C}
  10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  21.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101097.,                 !- Barometric Pressure {Pa}
  5,                       !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! PORTLAND_ME_USA Annual Cooling (WB=>MDB) .4%, MDB=28.2°C WB=23.3°C

SizingPeriod:DesignDay,
  PORTLAND Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  28.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101097.,                 !- Barometric Pressure {Pa}
  5,                       !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MI_ALPENA[]

Site:Location,
  USA MI-ALPENA,           !- Name
  45.07,                   !- Latitude {deg}
  -83.57,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  210;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.415,19.356,19.402,19.477,19.541,20.168,21.264,21.062,20.409,19.804,19.632,19.498;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  5.92,                    !- Annual Average Outdoor Air Temperature {C}
  27.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! ALPENA_MI_USA Annual Heating 99.6%, MaxDB=-21.5°C

SizingPeriod:DesignDay,
  ALPENA Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -21.5,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -21.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98828.,                  !- Barometric Pressure {Pa}
  2.1,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! ALPENA_MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=30.9°C MWB=21.9°C

SizingPeriod:DesignDay,
  ALPENA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.9,                    !- Maximum Dry-Bulb Temperature {C}
  12.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  21.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98828.,                  !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! ALPENA_MI_USA Annual Cooling (WB=>MDB) .4%, MDB=28.8°C WB=23.4°C

SizingPeriod:DesignDay,
  ALPENA Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  28.8,                    !- Maximum Dry-Bulb Temperature {C}
  12.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98828.,                  !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MI_DETROIT[]

Site:Location,
  USA MI-DETROIT,          !- Name
  42.42,                   !- Latitude {deg}
  -83.02,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  191;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.557,19.516,19.564,19.610,19.801,21.715,22.245,22.077,20.954,20.018,19.797,19.645;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.00,                    !- Annual Average Outdoor Air Temperature {C}
  26.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! DETROIT_MI_USA Annual Heating 99.6%, MaxDB=-17.7°C

SizingPeriod:DesignDay,
  DETROIT Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.7,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -17.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99051.,                  !- Barometric Pressure {Pa}
  5,                       !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! DETROIT_MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.3°C MWB=23.2°C

SizingPeriod:DesignDay,
  DETROIT Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.3,                    !- Maximum Dry-Bulb Temperature {C}
  10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99051.,                  !- Barometric Pressure {Pa}
  6,                       !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! DETROIT_MI_USA Annual Cooling (WB=>MDB) .4%, MDB=30.3°C WB=24.8°C

SizingPeriod:DesignDay,
  DETROIT Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.3,                    !- Maximum Dry-Bulb Temperature {C}
  10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99051.,                  !- Barometric Pressure {Pa}
  6,                       !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MI_FLINT[]

Site:Location,
  USA MI-FLINT,            !- Name
  42.97,                   !- Latitude {deg}
  -83.72,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  233;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.497,19.472,19.498,19.571,19.779,21.461,22.158,21.742,20.842,20.002,19.740,19.598;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  8.46,                    !- Annual Average Outdoor Air Temperature {C}
  27.30;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! FLINT_MI_USA Annual Heating 99.6%, MaxDB=-18.7°C

SizingPeriod:DesignDay,
  FLINT Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -18.7,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -18.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98557.,                  !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! FLINT_MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.5°C MWB=23.1°C

SizingPeriod:DesignDay,
  FLINT Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.5,                    !- Maximum Dry-Bulb Temperature {C}
  11.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98557.,                  !- Barometric Pressure {Pa}
  5.5,                     !- Wind Speed {m/s}
  250,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! FLINT_MI_USA Annual Cooling (WB=>MDB) .4%, MDB=29.4°C WB=24.5°C

SizingPeriod:DesignDay,
  FLINT Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.4,                    !- Maximum Dry-Bulb Temperature {C}
  11.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98557.,                  !- Barometric Pressure {Pa}
  5.5,                     !- Wind Speed {m/s}
  250,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MI_GRAND_RAPIDS[]

Site:Location,
  USA MI-GRAND RAPIDS,     !- Name
  42.87,                   !- Latitude {deg}
  -85.52,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  245;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.472,19.453,19.488,19.559,19.811,21.448,22.120,22.092,20.845,19.944,19.720,19.583;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  8.25,                    !- Annual Average Outdoor Air Temperature {C}
  27.40;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! GRAND_RAPIDS_MI_USA Annual Heating 99.6%, MaxDB=-17.6°C

SizingPeriod:DesignDay,
  GRAND_RAPIDS Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.6,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -17.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98416.,                  !- Barometric Pressure {Pa}
  3.7,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! GRAND_RAPIDS_MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.8°C MWB=23°C

SizingPeriod:DesignDay,
  GRAND_RAPIDS Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.8,                    !- Maximum Dry-Bulb Temperature {C}
  11.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98416.,                  !- Barometric Pressure {Pa}
  5.7,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! GRAND_RAPIDS_MI_USA Annual Cooling (WB=>MDB) .4%, MDB=29.6°C WB=24.7°C

SizingPeriod:DesignDay,
  GRAND_RAPIDS Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.6,                    !- Maximum Dry-Bulb Temperature {C}
  11.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98416.,                  !- Barometric Pressure {Pa}
  5.7,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MI_HOUGHTON[]

Site:Location,
  USA MI-HOUGHTON,         !- Name
  47.17,                   !- Latitude {deg}
  -88.50,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  329;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.398,19.403,19.441,19.502,19.568,20.458,21.436,21.531,20.316,19.817,19.658,19.517;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  5.90,                    !- Annual Average Outdoor Air Temperature {C}
  26.90;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! HOUGHTON_MI_USA Annual Heating 99.6%, MaxDB=-21°C

SizingPeriod:DesignDay,
  HOUGHTON Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -21,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -21,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97435.,                  !- Barometric Pressure {Pa}
  4.3,                     !- Wind Speed {m/s}
  320,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! HOUGHTON_MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.4°C MWB=21.2°C

SizingPeriod:DesignDay,
  HOUGHTON Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.4,                    !- Maximum Dry-Bulb Temperature {C}
  10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  21.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97435.,                  !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! HOUGHTON_MI_USA Annual Cooling (WB=>MDB) .4%, MDB=28°C WB=22.7°C

SizingPeriod:DesignDay,
  HOUGHTON Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  28,                      !- Maximum Dry-Bulb Temperature {C}
  10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97435.,                  !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MI_LANSING[]

Site:Location,
  USA MI-LANSING,          !- Name
  42.77,                   !- Latitude {deg}
  -84.58,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  256;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.511,19.502,19.530,19.612,19.936,21.213,22.113,22.109,21.002,20.155,19.809,19.635;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  8.48,                    !- Annual Average Outdoor Air Temperature {C}
  27.90;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! LANSING_MI_USA Annual Heating 99.6%, MaxDB=-19.7°C

SizingPeriod:DesignDay,
  LANSING Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -19.7,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -19.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98287.,                  !- Barometric Pressure {Pa}
  3.2,                     !- Wind Speed {m/s}
  280,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! LANSING_MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.9°C MWB=23.2°C

SizingPeriod:DesignDay,
  LANSING Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.9,                    !- Maximum Dry-Bulb Temperature {C}
  12.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98287.,                  !- Barometric Pressure {Pa}
  5.7,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! LANSING_MI_USA Annual Cooling (WB=>MDB) .4%, MDB=29.7°C WB=24.7°C

SizingPeriod:DesignDay,
  LANSING Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.7,                    !- Maximum Dry-Bulb Temperature {C}
  12.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98287.,                  !- Barometric Pressure {Pa}
  5.7,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MI_MUSKEGON[]

Site:Location,
  USA MI-MUSKEGON,         !- Name
  43.17,                   !- Latitude {deg}
  -86.25,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  191;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.517,19.493,19.515,19.576,19.831,21.235,21.956,22.239,20.995,20.173,19.777,19.616;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  8.44,                    !- Annual Average Outdoor Air Temperature {C}
  25.80;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! MUSKEGON_MI_USA Annual Heating 99.6%, MaxDB=-16.1°C

SizingPeriod:DesignDay,
  MUSKEGON Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -16.1,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -16.1,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99051.,                  !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! MUSKEGON_MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.7°C MWB=22.2°C

SizingPeriod:DesignDay,
  MUSKEGON Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.7,                    !- Maximum Dry-Bulb Temperature {C}
  10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99051.,                  !- Barometric Pressure {Pa}
  5.4,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! MUSKEGON_MI_USA Annual Cooling (WB=>MDB) .4%, MDB=27.9°C WB=24°C

SizingPeriod:DesignDay,
  MUSKEGON Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.9,                    !- Maximum Dry-Bulb Temperature {C}
  10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99051.,                  !- Barometric Pressure {Pa}
  5.4,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MI_SAULT_STE_MARIE[]

Site:Location,
  USA MI-SAULT STE MARIE,  !- Name
  46.47,                   !- Latitude {deg}
  -84.37,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  221;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.315,19.322,19.347,19.434,19.508,19.822,20.430,20.440,19.896,19.675,19.567,19.435;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  4.58,                    !- Annual Average Outdoor Air Temperature {C}
  26.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! SAULT_STE._MI_USA Annual Heating 99.6%, MaxDB=-24.4°C

SizingPeriod:DesignDay,
  SAULT_STE. Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -24.4,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -24.4,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98698.,                  !- Barometric Pressure {Pa}
  2.6,                     !- Wind Speed {m/s}
  90,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! SAULT_STE._MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=28.6°C MWB=21°C

SizingPeriod:DesignDay,
  SAULT_STE. Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  28.6,                    !- Maximum Dry-Bulb Temperature {C}
  11.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  21,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98698.,                  !- Barometric Pressure {Pa}
  4.2,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! SAULT_STE._MI_USA Annual Cooling (WB=>MDB) .4%, MDB=26.8°C WB=22.6°C

SizingPeriod:DesignDay,
  SAULT_STE. Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  26.8,                    !- Maximum Dry-Bulb Temperature {C}
  11.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98698.,                  !- Barometric Pressure {Pa}
  4.2,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MI_TRAVERSE_CITY[]

Site:Location,
  USA MI-TRAVERSE CITY,    !- Name
  44.72,                   !- Latitude {deg}
  -85.57,                  !- Longitude {deg}
  -5.00,                   !- Time Zone {hr}
  192;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.430,19.414,19.446,19.607,19.637,20.533,21.876,21.818,20.677,19.881,19.669,19.539;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  7.33,                    !- Annual Average Outdoor Air Temperature {C}
  27.90;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! TRAVERSE_CITY_MI_USA Annual Heating 99.6%, MaxDB=-18.8°C

SizingPeriod:DesignDay,
  TRAVERSE_CITY Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -18.8,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -18.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99040.,                  !- Barometric Pressure {Pa}
  2.2,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! TRAVERSE_CITY_MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.6°C MWB=22.1°C

SizingPeriod:DesignDay,
  TRAVERSE_CITY Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.6,                    !- Maximum Dry-Bulb Temperature {C}
  11.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99040.,                  !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! TRAVERSE_CITY_MI_USA Annual Cooling (WB=>MDB) .4%, MDB=29.1°C WB=23.8°C

SizingPeriod:DesignDay,
  TRAVERSE_CITY Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.1,                    !- Maximum Dry-Bulb Temperature {C}
  11.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99040.,                  !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MN_DULUTH[]

Site:Location,
  USA MN-DULUTH,           !- Name
  46.82,                   !- Latitude {deg}
  -92.17,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  432;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.180,19.140,19.229,19.325,19.396,19.767,20.940,20.468,19.761,19.556,19.433,19.279;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  3.12,                    !- Annual Average Outdoor Air Temperature {C}
  31.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! DULUTH_MN_USA Annual Heating 99.6%, MaxDB=-29°C

SizingPeriod:DesignDay,
  DULUTH Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -29,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -29,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96242.,                  !- Barometric Pressure {Pa}
  4.3,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! DULUTH_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=20.6°C

SizingPeriod:DesignDay,
  DULUTH Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29,                      !- Maximum Dry-Bulb Temperature {C}
  10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  20.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96242.,                  !- Barometric Pressure {Pa}
  5.2,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! DULUTH_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=27.2°C WB=22.3°C

SizingPeriod:DesignDay,
  DULUTH Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96242.,                  !- Barometric Pressure {Pa}
  5.2,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MN_DULUTH_FY10_LargeOffice_Low_Base[]

Site:Location,
  USA MN-DULUTH,           !- Name
  46.82,                   !- Latitude {deg}
  -92.17,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  432;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.066,19.073,19.515,19.977,20.486,21.121,21.458,21.501,21.128,20.633,19.994,19.382;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  3.12,                    !- Annual Average Outdoor Air Temperature {C}
  31.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! DULUTH_MN_USA Annual Heating 99.6%, MaxDB=-29°C

SizingPeriod:DesignDay,
  DULUTH Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -29,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -29,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96242.,                  !- Barometric Pressure {Pa}
  4.3,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! DULUTH_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=20.6°C

SizingPeriod:DesignDay,
  DULUTH Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29,                      !- Maximum Dry-Bulb Temperature {C}
  10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  20.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96242.,                  !- Barometric Pressure {Pa}
  5.2,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! DULUTH_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=27.2°C WB=22.3°C

SizingPeriod:DesignDay,
  DULUTH Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96242.,                  !- Barometric Pressure {Pa}
  5.2,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MN_DULUTH_FY10_LargeOffice_Low_EEM[]

Site:Location,
  USA MN-DULUTH,           !- Name
  46.82,                   !- Latitude {deg}
  -92.17,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  432;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.503,20.520,20.782,21.048,21.317,21.704,21.949,22.006,21.702,21.375,21.015,20.666;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  3.12,                    !- Annual Average Outdoor Air Temperature {C}
  31.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! DULUTH_MN_USA Annual Heating 99.6%, MaxDB=-29°C

SizingPeriod:DesignDay,
  DULUTH Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -29,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -29,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96242.,                  !- Barometric Pressure {Pa}
  4.3,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! DULUTH_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=20.6°C

SizingPeriod:DesignDay,
  DULUTH Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29,                      !- Maximum Dry-Bulb Temperature {C}
  10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  20.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96242.,                  !- Barometric Pressure {Pa}
  5.2,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! DULUTH_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=27.2°C WB=22.3°C

SizingPeriod:DesignDay,
  DULUTH Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96242.,                  !- Barometric Pressure {Pa}
  5.2,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MN_INTERNATIONAL_FALLS[]

Site:Location,
  USA MN-INTERNATIONAL FALLS,  !- Name
  48.57,                   !- Latitude {deg}
  -93.37,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  361;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.084,19.088,19.186,19.281,19.357,19.640,20.708,20.537,19.788,19.531,19.391,19.219;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  2.75,                    !- Annual Average Outdoor Air Temperature {C}
  35.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! INTERNATIONAL_FALLS_MN_USA Annual Heating 99.6%, MaxDB=-33.2°C

SizingPeriod:DesignDay,
  INTERNATIONAL_FALLS Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -33.2,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -33.2,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97063.,                  !- Barometric Pressure {Pa}
  2.3,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! INTERNATIONAL_FALLS_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=30.2°C MWB=20.6°C

SizingPeriod:DesignDay,
  INTERNATIONAL_FALLS Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.2,                    !- Maximum Dry-Bulb Temperature {C}
  12.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  20.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97063.,                  !- Barometric Pressure {Pa}
  4.8,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! INTERNATIONAL_FALLS_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=27.8°C WB=22.6°C

SizingPeriod:DesignDay,
  INTERNATIONAL_FALLS Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.8,                    !- Maximum Dry-Bulb Temperature {C}
  12.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97063.,                  !- Barometric Pressure {Pa}
  4.8,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MN_MINNEAPOLIS[]

Site:Location,
  USA MN-MINNEAPOLIS,      !- Name
  44.87,                   !- Latitude {deg}
  -93.22,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  255;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.332,19.336,19.402,19.499,20.187,21.576,22.125,22.272,20.641,19.872,19.644,19.476;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  7.21,                    !- Annual Average Outdoor Air Temperature {C}
  33.80;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! MINNEAPOLIS_MN_USA Annual Heating 99.6%, MaxDB=-26°C

SizingPeriod:DesignDay,
  MINNEAPOLIS Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -26,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -26,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98299.,                  !- Barometric Pressure {Pa}
  3.9,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! MINNEAPOLIS_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=22.9°C

SizingPeriod:DesignDay,
  MINNEAPOLIS Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.8,                    !- Maximum Dry-Bulb Temperature {C}
  10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98299.,                  !- Barometric Pressure {Pa}
  6.2,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! MINNEAPOLIS_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=30.7°C WB=24.8°C

SizingPeriod:DesignDay,
  MINNEAPOLIS Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.7,                    !- Maximum Dry-Bulb Temperature {C}
  10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98299.,                  !- Barometric Pressure {Pa}
  6.2,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MN_ROCHESTER[]

Site:Location,
  USA MN-ROCHESTER,        !- Name
  43.92,                   !- Latitude {deg}
  -92.50,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  402;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.396,19.384,19.431,19.527,19.872,21.312,22.123,22.169,20.353,19.909,19.674,19.512;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  6.50,                    !- Annual Average Outdoor Air Temperature {C}
  30.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! ROCHESTER_MN_USA Annual Heating 99.6%, MaxDB=-27°C

SizingPeriod:DesignDay,
  ROCHESTER Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -27,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -27,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96588.,                  !- Barometric Pressure {Pa}
  5.7,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! ROCHESTER_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.2°C MWB=22.9°C

SizingPeriod:DesignDay,
  ROCHESTER Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96588.,                  !- Barometric Pressure {Pa}
  6.9,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! ROCHESTER_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=29.1°C WB=24.7°C

SizingPeriod:DesignDay,
  ROCHESTER Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.1,                    !- Maximum Dry-Bulb Temperature {C}
  10.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96588.,                  !- Barometric Pressure {Pa}
  6.9,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MN_SAINT_CLOUD[]

Site:Location,
  USA MN-SAINT CLOUD,      !- Name
  45.53,                   !- Latitude {deg}
  -94.07,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  313;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.251,19.251,19.320,19.429,19.845,20.808,21.748,21.730,20.242,19.731,19.564,19.409;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  5.46,                    !- Annual Average Outdoor Air Temperature {C}
  34.50;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! SAINT_CLOUD_MN_USA Annual Heating 99.6%, MaxDB=-29.1°C

SizingPeriod:DesignDay,
  SAINT_CLOUD Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -29.1,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -29.1,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97621.,                  !- Barometric Pressure {Pa}
  2.3,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! SAINT_CLOUD_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32°C MWB=23°C

SizingPeriod:DesignDay,
  SAINT_CLOUD Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32,                      !- Maximum Dry-Bulb Temperature {C}
  12.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97621.,                  !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! SAINT_CLOUD_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=29.1°C WB=24.7°C

SizingPeriod:DesignDay,
  SAINT_CLOUD Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.1,                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97621.,                  !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MO_COLUMBIA[]

Site:Location,
  USA MO-COLUMBIA,         !- Name
  38.82,                   !- Latitude {deg}
  -92.22,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  270;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.645,19.616,19.668,19.775,20.916,22.105,22.366,22.488,22.261,20.370,19.934,19.742;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  12.17,                   !- Annual Average Outdoor Air Temperature {C}
  28.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! COLUMBIA_MO_USA Annual Heating 99.6%, MaxDB=-17.9°C

SizingPeriod:DesignDay,
  COLUMBIA Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.9,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -17.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98123.,                  !- Barometric Pressure {Pa}
  4.4,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! COLUMBIA_MO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.8°C MWB=24.3°C

SizingPeriod:DesignDay,
  COLUMBIA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34.8,                    !- Maximum Dry-Bulb Temperature {C}
  11.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98123.,                  !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! COLUMBIA_MO_USA Annual Cooling (WB=>MDB) .4%, MDB=31.8°C WB=26.1°C

SizingPeriod:DesignDay,
  COLUMBIA Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.8,                    !- Maximum Dry-Bulb Temperature {C}
  11.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98123.,                  !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  180,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MO_KANSAS_CITY[]

Site:Location,
  USA MO-KANSAS CITY,      !- Name
  39.28,                   !- Latitude {deg}
  -94.72,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  315;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.628,19.590,19.609,20.096,20.851,22.123,22.364,22.418,22.000,20.735,19.971,19.726;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  12.61,                   !- Annual Average Outdoor Air Temperature {C}
  30.20;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! KANSAS_CITY_MO_USA Annual Heating 99.6%, MaxDB=-18.9°C

SizingPeriod:DesignDay,
  KANSAS_CITY Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -18.9,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -18.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97598.,                  !- Barometric Pressure {Pa}
  4.3,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! KANSAS_CITY_MO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.4°C MWB=24.2°C

SizingPeriod:DesignDay,
  KANSAS_CITY Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.4,                    !- Maximum Dry-Bulb Temperature {C}
  10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97598.,                  !- Barometric Pressure {Pa}
  5.6,                     !- Wind Speed {m/s}
  190,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! KANSAS_CITY_MO_USA Annual Cooling (WB=>MDB) .4%, MDB=32°C WB=26.2°C

SizingPeriod:DesignDay,
  KANSAS_CITY Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32,                      !- Maximum Dry-Bulb Temperature {C}
  10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97598.,                  !- Barometric Pressure {Pa}
  5.6,                     !- Wind Speed {m/s}
  190,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MO_SPRINGFIELD[]

Site:Location,
  USA MO-SPRINGFIELD,      !- Name
  37.22,                   !- Latitude {deg}
  -93.37,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  387;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.730,19.717,19.753,19.934,21.607,22.387,22.520,22.615,22.173,20.457,20.007,19.831;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  13.04,                   !- Annual Average Outdoor Air Temperature {C}
  26.00;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! SPRINGFIELD_MO_USA Annual Heating 99.6%, MaxDB=-16.2°C

SizingPeriod:DesignDay,
  SPRINGFIELD Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -16.2,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -16.2,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96761.,                  !- Barometric Pressure {Pa}
  4,                       !- Wind Speed {m/s}
  340,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! SPRINGFIELD_MO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35°C MWB=23.5°C

SizingPeriod:DesignDay,
  SPRINGFIELD Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35,                      !- Maximum Dry-Bulb Temperature {C}
  11.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96761.,                  !- Barometric Pressure {Pa}
  4,                       !- Wind Speed {m/s}
  220,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! SPRINGFIELD_MO_USA Annual Cooling (WB=>MDB) .4%, MDB=31.6°C WB=25.4°C

SizingPeriod:DesignDay,
  SPRINGFIELD Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.6,                    !- Maximum Dry-Bulb Temperature {C}
  11.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96761.,                  !- Barometric Pressure {Pa}
  4,                       !- Wind Speed {m/s}
  220,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MO_ST_LOUIS[]

Site:Location,
  USA MO-ST LOUIS,         !- Name
  38.75,                   !- Latitude {deg}
  -90.37,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  172;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.686,19.657,19.728,20.123,21.461,22.286,22.465,22.542,22.330,20.426,19.978,19.791;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  12.75,                   !- Annual Average Outdoor Air Temperature {C}
  28.30;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! ST._LOUIS_MO_USA Annual Heating 99.6%, MaxDB=-16.7°C

SizingPeriod:DesignDay,
  ST._LOUIS Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -16.7,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -16.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99276.,                  !- Barometric Pressure {Pa}
  5.1,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! ST._LOUIS_MO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.3°C MWB=24.9°C

SizingPeriod:DesignDay,
  ST._LOUIS Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.3,                    !- Maximum Dry-Bulb Temperature {C}
  9.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99276.,                  !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! ST._LOUIS_MO_USA Annual Cooling (WB=>MDB) .4%, MDB=32.6°C WB=26.3°C

SizingPeriod:DesignDay,
  ST._LOUIS Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.6,                    !- Maximum Dry-Bulb Temperature {C}
  9.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99276.,                  !- Barometric Pressure {Pa}
  4.7,                     !- Wind Speed {m/s}
  240,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MS_JACKSON[]

Site:Location,
  USA MS-JACKSON,          !- Name
  32.32,                   !- Latitude {deg}
  -90.07,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  101;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.154,20.125,20.219,21.031,22.304,22.696,22.833,22.913,22.943,21.560,20.534,20.296;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  17.53,                   !- Annual Average Outdoor Air Temperature {C}
  18.80;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! JACKSON_MS_USA Annual Heating 99.6%, MaxDB=-6°C

SizingPeriod:DesignDay,
  JACKSON Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -6,                      !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -6,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100118.,                 !- Barometric Pressure {Pa}
  2.9,                     !- Wind Speed {m/s}
  350,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! JACKSON_MS_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.5°C MWB=24.8°C

SizingPeriod:DesignDay,
  JACKSON Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100118.,                 !- Barometric Pressure {Pa}
  3.3,                     !- Wind Speed {m/s}
  350,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! JACKSON_MS_USA Annual Cooling (WB=>MDB) .4%, MDB=32.5°C WB=26.6°C

SizingPeriod:DesignDay,
  JACKSON Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100118.,                 !- Barometric Pressure {Pa}
  3.3,                     !- Wind Speed {m/s}
  350,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MS_MERIDIAN[]

Site:Location,
  USA MS-MERIDIAN,         !- Name
  32.32,                   !- Latitude {deg}
  -88.75,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  94;                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,20.078,20.059,20.174,20.731,22.160,22.687,22.808,22.891,22.854,21.319,20.542,20.179;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  17.06,                   !- Annual Average Outdoor Air Temperature {C}
  19.50;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! MERIDIAN_MS_USA Annual Heating 99.6%, MaxDB=-5.9°C

SizingPeriod:DesignDay,
  MERIDIAN Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -5.9,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -5.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100201.,                 !- Barometric Pressure {Pa}
  2.3,                     !- Wind Speed {m/s}
  0,                       !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! MERIDIAN_MS_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.6°C MWB=24.7°C

SizingPeriod:DesignDay,
  MERIDIAN Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.6,                    !- Maximum Dry-Bulb Temperature {C}
  11.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100201.,                 !- Barometric Pressure {Pa}
  3.3,                     !- Wind Speed {m/s}
  0,                       !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! MERIDIAN_MS_USA Annual Cooling (WB=>MDB) .4%, MDB=32.4°C WB=26.5°C

SizingPeriod:DesignDay,
  MERIDIAN Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.4,                    !- Maximum Dry-Bulb Temperature {C}
  11.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  26.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100201.,                 !- Barometric Pressure {Pa}
  3.3,                     !- Wind Speed {m/s}
  0,                       !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MT_BILLINGS[]

Site:Location,
  USA MT-BILLINGS,         !- Name
  45.78,                   !- Latitude {deg}
  -108.52,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  1088;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.148,19.166,19.211,19.255,19.347,20.399,21.583,21.376,20.406,19.524,19.290,19.191;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  8.33,                    !- Annual Average Outdoor Air Temperature {C}
  27.20;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! BILLINGS_MT_USA Annual Heating 99.6%, MaxDB=-24.8°C

SizingPeriod:DesignDay,
  BILLINGS Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -24.8,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -24.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  88919.,                  !- Barometric Pressure {Pa}
  3.9,                     !- Wind Speed {m/s}
  20,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! BILLINGS_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.2°C MWB=17°C

SizingPeriod:DesignDay,
  BILLINGS Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34.2,                    !- Maximum Dry-Bulb Temperature {C}
  14.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  17,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  88919.,                  !- Barometric Pressure {Pa}
  4.1,                     !- Wind Speed {m/s}
  60,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! BILLINGS_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=29.5°C WB=19°C

SizingPeriod:DesignDay,
  BILLINGS Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.5,                    !- Maximum Dry-Bulb Temperature {C}
  14.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  19,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  88919.,                  !- Barometric Pressure {Pa}
  4.1,                     !- Wind Speed {m/s}
  60,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MT_CUT_BANK[]

Site:Location,
  USA MT-CUT BANK,         !- Name
  48.58,                   !- Latitude {deg}
  -112.37,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  1170;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.094,19.122,19.151,19.207,19.258,19.366,20.330,20.132,19.443,19.316,19.248,19.139;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  5.28,                    !- Annual Average Outdoor Air Temperature {C}
  24.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! CUT_BANK_MT_USA Annual Heating 99.6%, MaxDB=-29°C

SizingPeriod:DesignDay,
  CUT_BANK Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -29,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -29,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  88037.,                  !- Barometric Pressure {Pa}
  2.8,                     !- Wind Speed {m/s}
  350,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! CUT_BANK_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=30.9°C MWB=15.3°C

SizingPeriod:DesignDay,
  CUT_BANK Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.9,                    !- Maximum Dry-Bulb Temperature {C}
  14.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  15.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  88037.,                  !- Barometric Pressure {Pa}
  5.9,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! CUT_BANK_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=26.9°C WB=16.7°C

SizingPeriod:DesignDay,
  CUT_BANK Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  26.9,                    !- Maximum Dry-Bulb Temperature {C}
  14.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  16.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  88037.,                  !- Barometric Pressure {Pa}
  5.9,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MT_GLASGOW[]

Site:Location,
  USA MT-GLASGOW,          !- Name
  48.22,                   !- Latitude {deg}
  -106.62,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  700;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.097,19.134,19.195,19.252,19.413,20.571,21.610,21.805,19.938,19.503,19.352,19.224;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  5.76,                    !- Annual Average Outdoor Air Temperature {C}
  35.80;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! GLASGOW_MT_USA Annual Heating 99.6%, MaxDB=-30.5°C

SizingPeriod:DesignDay,
  GLASGOW Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -30.5,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -30.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  93194.,                  !- Barometric Pressure {Pa}
  3.4,                     !- Wind Speed {m/s}
  120,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! GLASGOW_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.3°C MWB=18°C

SizingPeriod:DesignDay,
  GLASGOW Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34.3,                    !- Maximum Dry-Bulb Temperature {C}
  14.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  18,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  93194.,                  !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  150,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! GLASGOW_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=29.2°C WB=20.2°C

SizingPeriod:DesignDay,
  GLASGOW Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.2,                    !- Maximum Dry-Bulb Temperature {C}
  14.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  20.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  93194.,                  !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  150,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MT_GREAT_FALLS[]

Site:Location,
  USA MT-GREAT FALLS,      !- Name
  47.47,                   !- Latitude {deg}
  -111.37,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  1116;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.091,19.097,19.097,19.157,19.309,20.213,21.487,21.034,19.670,19.325,19.216,19.147;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  7.16,                    !- Annual Average Outdoor Air Temperature {C}
  27.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! GREAT_FALLS_MT_USA Annual Heating 99.6%, MaxDB=-27.5°C

SizingPeriod:DesignDay,
  GREAT_FALLS Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -27.5,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -27.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  88617.,                  !- Barometric Pressure {Pa}
  1.8,                     !- Wind Speed {m/s}
  40,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! GREAT_FALLS_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.5°C MWB=16.6°C

SizingPeriod:DesignDay,
  GREAT_FALLS Ann Clg .4% Condns DB=>MWB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.5,                    !- Maximum Dry-Bulb Temperature {C}
  14.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  16.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  88617.,                  !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! GREAT_FALLS_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=29.2°C WB=18.4°C

SizingPeriod:DesignDay,
  GREAT_FALLS Ann Clg .4% Condns WB=>MDB,  !- Name
  8,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.2,                    !- Maximum Dry-Bulb Temperature {C}
  14.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  18.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  88617.,                  !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  260,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MT_HELENA[]

Site:Location,
  USA MT-HELENA,           !- Name
  46.58,                   !- Latitude {deg}
  -112.00,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  1188;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.119,19.149,19.147,19.203,19.279,20.043,21.320,20.987,19.824,19.408,19.293,19.174;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  6.76,                    !- Annual Average Outdoor Air Temperature {C}
  27.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! HELENA_MT_USA Annual Heating 99.6%, MaxDB=-27.3°C

SizingPeriod:DesignDay,
  HELENA Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -27.3,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -27.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  87844.,                  !- Barometric Pressure {Pa}
  1.7,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! HELENA_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=16.1°C

SizingPeriod:DesignDay,
  HELENA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.8,                    !- Maximum Dry-Bulb Temperature {C}
  15.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  16.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  87844.,                  !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  290,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! HELENA_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=28.4°C WB=17.7°C

SizingPeriod:DesignDay,
  HELENA Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  28.4,                    !- Maximum Dry-Bulb Temperature {C}
  15.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  17.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  87844.,                  !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  290,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MT_KALISPELL[]

Site:Location,
  USA MT-KALISPELL,        !- Name
  48.28,                   !- Latitude {deg}
  -114.27,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  904;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.261,19.283,19.298,19.371,19.431,19.602,20.615,20.250,19.757,19.531,19.417,19.339;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  5.84,                    !- Annual Average Outdoor Air Temperature {C}
  24.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! KALISPELL_MT_USA Annual Heating 99.6%, MaxDB=-23.8°C

SizingPeriod:DesignDay,
  KALISPELL Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -23.8,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -23.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  90926.,                  !- Barometric Pressure {Pa}
  1.4,                     !- Wind Speed {m/s}
  30,                      !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! KALISPELL_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.7°C MWB=16.8°C

SizingPeriod:DesignDay,
  KALISPELL Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.7,                    !- Maximum Dry-Bulb Temperature {C}
  16.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  16.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  90926.,                  !- Barometric Pressure {Pa}
  3.7,                     !- Wind Speed {m/s}
  160,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! KALISPELL_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=28°C WB=18.3°C

SizingPeriod:DesignDay,
  KALISPELL Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  28,                      !- Maximum Dry-Bulb Temperature {C}
  16.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  18.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  90926.,                  !- Barometric Pressure {Pa}
  3.7,                     !- Wind Speed {m/s}
  160,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

##enddef
##def USA_MT_LEWISTOWN[]

Site:Location,
  USA MT-LEWISTOWN,        !- Name
  47.03,                   !- Latitude {deg}
  -109.43,                 !- Longitude {deg}
  -7.00,                   !- Time Zone {hr}
  1264;                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.194,19.212,19.213,19.288,19.337,19.508,21.082,21.309,19.828,19.445,19.320,19.255;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  5.95,                    !- Annual Average Outdoor Air Temperature {C}
  25.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! LEWISTOWN_MT_USA Annual Heating 99.6%, MaxDB=-27.5°C

SizingPeriod:DesignDay,
  LEWISTOWN Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -27.5,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -27.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  87034.,                  !- Barometric Pressure {Pa}
  2.9,                     !- Wind Speed {m/s}
  130,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! LEWISTOWN_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.6°C MWB=15.7°C

SizingPeriod:DesignDay,
  LEWISTOWN Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.6,                    !- Maximum Dry-Bulb Temperature {C}
  15.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  15.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  87034.,                  !- Barometric Pressure {Pa}
  4.2,                     !- Wind Speed {m/s}
  300,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! LEWISTOWN_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=26.8°C WB=17.9°C

SizingPeriod:DesignDay,
  LEWISTOWN Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
