!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****

!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****

!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****

##def header[]
!******************************************************************************************
! This input macro file contains ASHRAE 90.1-2001 Table B compliant material definitions and constructions
! and corresponding implementations for the ASHRAE 2004 section 5.5 tables.
! The following are a list of the affected constructions (with all other values remaining constant):
! - Roof (Roof)
! - Exterior Slab (Ext-slab)
! - Exterior Wall (Ext-wall)
! - North facing window (North_window)
! - Non north facing window (nonnorth_window)
!
! Assumptions/Notes:
! - Roof values are from a Metal Building.
! - Exterior walls are for a Wood Framed building.
! - Fenestration values assume vertical glazing 30.1%-40% of wall.
! - Slab on grade floors (Ext-Slab) are assumed heated.  All slab insulation values
!   are assigned as the minimum required insulation value.
!
!
! Definitions:
! Table_B-2_90.1-2001_Materials_Constructions[]
! Table_B-3_90.1-2001_Materials_Constructions[]
! Table_B-5_90.1-2001_Materials_Constructions[]
! Table_B-6_90.1-2001_Materials_Constructions[]
! Table_B-7_90.1-2001_Materials_Constructions[]
! Table_B-8_90.1-2001_Materials_Constructions[]
! Table_B-9_90.1-2001_Materials_Constructions[]
! Table_B-10_90.1-2001_Materials_Constructions[]
! Table_B-11_90.1-2001_Materials_Constructions[]
! Table_B-12_90.1-2001_Materials_Constructions[]
! Table_B-13_90.1-2001_Materials_Constructions[]
! Table_B-14_90.1-2001_Materials_Constructions[]
! Table_B-15_90.1-2001_Materials_Constructions[]
! Table_B-16_90.1-2001_Materials_Constructions[]
! Table_B-17_90.1-2001_Materials_Constructions[]
! Table_B-18_90.1-2001_Materials_Constructions[]
! Table_B-19_90.1-2001_Materials_Constructions[]
! Table_B-20_90.1-2001_Materials_Constructions[]
! Table_B-21_90.1-2001_Materials_Constructions[]
! Table_B-22_90.1-2001_Materials_Constructions[]
! Table_B-24_90.1-2001_Materials_Constructions[]
! Table_B-26_90.1-2001_Materials_Constructions[]
!
! Table_2005_LZEB_Materials_Constructions[]
! R30roofFoamSheathing_Materials_Constructions[]
!
! Sec_5.5-1-2004_Materials_Constructions[]
! Sec_5.5-2-2004_Materials_Constructions[]
! Sec_5.5-3c-2004_Materials_Constructions[] (Climate zone c)
! Sec_5.5-3ab-2004_Materials_Constructions[] (Climate zones a & b)
! Sec_5.5-4-2004_Materials_Constructions[]
! Sec_5.5-5-2004_Materials_Constructions[]
! Sec_5.5-6-2004_Materials_Constructions[]
! Sec_5.5-7-2004_Materials_Constructions[]
! Sec_5.5-8-2004_Materials_Constructions[]
!
!
!******************************************************************************************
!
##enddef

##def Table_B-2_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  5.3200001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .38,                     !- Solar Transmittance at Normal Incidence
  .39,                     !- Front Side Solar Reflectance at Normal Incidence
  .39,                     !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum_1,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .2,                      !- Solar Transmittance at Normal Incidence
  .6,                      !- Front Side Solar Reflectance at Normal Incidence
  .6,                      !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
Construction,
  North_window,            !- Name
  Custom Glass for Code mininum;  !- Outside Layer
 
Construction,
  nonnorth_window,         !- Name
  Custom Glass for Code mininum_1;  !- Outside Layer
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
##enddef

##def Table_B-3_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  5.3200001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .58,                     !- Solar Transmittance at Normal Incidence
  .3,                      !- Front Side Solar Reflectance at Normal Incidence
  .3,                      !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum_1,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .33,                     !- Solar Transmittance at Normal Incidence
  .39,                     !- Front Side Solar Reflectance at Normal Incidence
  .39,                     !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
Construction,
  North_window,            !- Name
  Custom Glass for Code mininum;  !- Outside Layer
 
Construction,
  nonnorth_window,         !- Name
  Custom Glass for Code mininum_1;  !- Outside Layer
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
##enddef

##def Table_B-5_90.1-2001_Materials_Constructions[]
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
! Contaminated VALUE! 0.453->0.5 BTG targeting ASHRAE minimums
 
WindowMaterial:Glazing,
  1334 Grey_60.vgs,        !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0057,                  !- Thickness {m}
  0.5,                     !- Solar Transmittance at Normal Incidence
  0.051,                   !- Front Side Solar Reflectance at Normal Incidence
  0.051,                   !- Back Side Solar Reflectance at Normal Incidence
  0.465,                   !- Visible Transmittance at Normal Incidence
  0.053,                   !- Front Side Visible Reflectance at Normal Incidence
  0.053,                   !- Back Side Visible Reflectance at Normal Incidence
  0,                       !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  1.0;                     !- Conductivity {W/m-K}
 
! contaminated value! 0.091-> 0.125 BTG targeting ASHRAE minimum
 
WindowMaterial:Glazing,
  703 B220.AFG,            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0058,                  !- Thickness {m}
  0.125,                   !- Solar Transmittance at Normal Incidence
  0.401,                   !- Front Side Solar Reflectance at Normal Incidence
  0.102,                   !- Back Side Solar Reflectance at Normal Incidence
  0.178,                   !- Visible Transmittance at Normal Incidence
  0.326,                   !- Front Side Visible Reflectance at Normal Incidence
  0.162,                   !- Back Side Visible Reflectance at Normal Incidence
  0,                       !- Infrared Transmittance at Normal Incidence
  0.478,                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  1.0;                     !- Conductivity {W/m-K}
 
Construction,
  North_window,            !- Name
  1334 Grey_60.vgs;        !- Outside Layer
 
Construction,
  nonnorth_window,         !- Name
  703 B220.AFG;            !- Outside Layer
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  MAT-SHEATH,              !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_B-6_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  5.3200001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .58,                     !- Solar Transmittance at Normal Incidence
  .3,                      !- Front Side Solar Reflectance at Normal Incidence
  .3,                      !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum_1,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .2,                      !- Solar Transmittance at Normal Incidence
  .6,                      !- Front Side Solar Reflectance at Normal Incidence
  .6,                      !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
Construction,
  North_window,            !- Name
  Custom Glass for Code mininum;  !- Outside Layer
 
Construction,
  nonnorth_window,         !- Name
  Custom Glass for Code mininum_1;  !- Outside Layer
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_B-7_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  5.3200001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.054,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .58,                     !- Solar Transmittance at Normal Incidence
  .3,                      !- Front Side Solar Reflectance at Normal Incidence
  .3,                      !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum_1,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .38,                     !- Solar Transmittance at Normal Incidence
  .39,                     !- Front Side Solar Reflectance at Normal Incidence
  .39,                     !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
Construction,
  North_window,            !- Name
  Custom Glass for Code mininum;  !- Outside Layer
 
Construction,
  nonnorth_window,         !- Name
  Custom Glass for Code mininum_1;  !- Outside Layer
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_B-8_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  5.3200001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .58,                     !- Solar Transmittance at Normal Incidence
  .3,                      !- Front Side Solar Reflectance at Normal Incidence
  .3,                      !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum_1,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .2,                      !- Solar Transmittance at Normal Incidence
  .6,                      !- Front Side Solar Reflectance at Normal Incidence
  .6,                      !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
Construction,
  North_window,            !- Name
  Custom Glass for Code mininum;  !- Outside Layer
 
Construction,
  nonnorth_window,         !- Name
  Custom Glass for Code mininum_1;  !- Outside Layer
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_B-9_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  5.3200001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .58,                     !- Solar Transmittance at Normal Incidence
  .3,                      !- Front Side Solar Reflectance at Normal Incidence
  .3,                      !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum_1,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .29,                     !- Solar Transmittance at Normal Incidence
  .5,                      !- Front Side Solar Reflectance at Normal Incidence
  .5,                      !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
Construction,
  North_window,            !- Name
  Custom Glass for Code mininum;  !- Outside Layer
 
Construction,
  nonnorth_window,         !- Name
  Custom Glass for Code mininum_1;  !- Outside Layer
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_B-10_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  5.3200001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .438,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 3MM(37)_1,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .225,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  North_window,            !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
Construction,
  nonnorth_window,         !- Name
  CLEAR 3MM(37)_1,         !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37)_1;         !- Layer 3
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_B-11_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  5.3200001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .438,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  North_window,            !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
Construction,
  nonnorth_window,         !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_B-12_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  5.3200001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .58,                     !- Solar Transmittance at Normal Incidence
  .3,                      !- Front Side Solar Reflectance at Normal Incidence
  .3,                      !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum_1,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .32,                     !- Solar Transmittance at Normal Incidence
  .39,                     !- Front Side Solar Reflectance at Normal Incidence
  .39,                     !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
Construction,
  North_window,            !- Name
  Custom Glass for Code mininum;  !- Outside Layer
 
Construction,
  nonnorth_window,         !- Name
  Custom Glass for Code mininum_1;  !- Outside Layer
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_B-13_90.1-2001_Materials_Constructions[]
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
! Contaminated VALUE! 0.453->0.483 BTG targeting ASHRAE minimums Solar Transmittance at Normal Incidence
 
WindowMaterial:Glazing,
  1334 Grey_60.vgs,        !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0057,                  !- Thickness {m}
  0.483,                   !- Solar Transmittance at Normal Incidence
  0.051,                   !- Front Side Solar Reflectance at Normal Incidence
  0.051,                   !- Back Side Solar Reflectance at Normal Incidence
  0.465,                   !- Visible Transmittance at Normal Incidence
  0.053,                   !- Front Side Visible Reflectance at Normal Incidence
  0.053,                   !- Back Side Visible Reflectance at Normal Incidence
  0,                       !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  1.0;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  103 Clear_6.DAT,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0057,                  !- Thickness {m}
  0.771,                   !- Solar Transmittance at Normal Incidence
  0.07,                    !- Front Side Solar Reflectance at Normal Incidence
  0.07,                    !- Back Side Solar Reflectance at Normal Incidence
  0.884,                   !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0,                       !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  1.0;                     !- Conductivity {W/m-K}
 
! Contaminated VALUE! 0.305->0.355 BTG targeting ASHRAE minimums- Solar Transmittance at Normal Incidence
 
WindowMaterial:Glazing,
  1302 Blue2_69.vgs,       !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0059,                  !- Thickness {m}
  0.355,                   !- Solar Transmittance at Normal Incidence
  0.047,                   !- Front Side Solar Reflectance at Normal Incidence
  0.047,                   !- Back Side Solar Reflectance at Normal Incidence
  0.427,                   !- Visible Transmittance at Normal Incidence
  0.051,                   !- Front Side Visible Reflectance at Normal Incidence
  0.051,                   !- Back Side Visible Reflectance at Normal Incidence
  0,                       !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  1.0;                     !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGAS ===========
!
 
WindowMaterial:Gas,
  AIR 6.3MM,               !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}
 
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
 
Construction,
  North_window,            !- Name
  1334 Grey_60.vgs,        !- Outside Layer
  AIR 6.3MM,               !- Layer 2
  103 Clear_6.DAT;         !- Layer 3
 
Construction,
  nonnorth_window,         !- Name
  1302 Blue2_69.vgs,       !- Outside Layer
  AIR 6.3MM,               !- Layer 2
  103 Clear_6.DAT;         !- Layer 3
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  MAT-SHEATH,              !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_B-14_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  5.3200001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .565,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 3MM(37)_1,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .438,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  North_window,            !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
Construction,
  nonnorth_window,         !- Name
  CLEAR 3MM(37)_1,         !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37)_1;         !- Layer 3
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_B-15_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  5.3200001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .565,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 3MM(37)_1,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .565,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  North_window,            !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
Construction,
  nonnorth_window,         !- Name
  CLEAR 3MM(37)_1,         !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37)_1;         !- Layer 3
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_B-16_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  3.6700001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .565,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 3MM(37)_1,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .438,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  North_window,            !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
Construction,
  nonnorth_window,         !- Name
  CLEAR 3MM(37)_1,         !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37)_1;         !- Layer 3
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_B-17_90.1-2001_Materials_Constructions[]
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 5/8  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.015875,                !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Ceiling Tiles 3/4 office,!- Name
  MediumSmooth,            !- Roughness
  0.01905,                 !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  4 inch prefab stone wall panel,  !- Name
  Smooth,                  !- Roughness
  0.1016,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:AirGap,
  AIRSPACE - VERTICAL,     !- Name
  0.1700000;               !- Thermal Resistance {m2-K/W}
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  Foamboard-SHEATH,        !- Name
  Smooth,                  !- Roughness
  0.66925,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
! Contaminated VALUE! 0.453->0.483 BTG targeting ASHRAE minimums Solar Transmittance at Normal Incidence
 
WindowMaterial:Glazing,
  1334 Grey_60.vgs,        !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0057,                  !- Thickness {m}
  0.483,                   !- Solar Transmittance at Normal Incidence
  0.051,                   !- Front Side Solar Reflectance at Normal Incidence
  0.051,                   !- Back Side Solar Reflectance at Normal Incidence
  0.465,                   !- Visible Transmittance at Normal Incidence
  0.053,                   !- Front Side Visible Reflectance at Normal Incidence
  0.053,                   !- Back Side Visible Reflectance at Normal Incidence
  0,                       !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  1.0;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  103 Clear_6.DAT,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0057,                  !- Thickness {m}
  0.771,                   !- Solar Transmittance at Normal Incidence
  0.07,                    !- Front Side Solar Reflectance at Normal Incidence
  0.07,                    !- Back Side Solar Reflectance at Normal Incidence
  0.884,                   !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0,                       !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  1.0;                     !- Conductivity {W/m-K}
 
! Contaminated VALUE! 0.305->0.355 BTG targeting ASHRAE minimums- Solar Transmittance at Normal Incidence
 
WindowMaterial:Glazing,
  1302 Blue2_69.vgs,       !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0059,                  !- Thickness {m}
  0.355,                   !- Solar Transmittance at Normal Incidence
  0.047,                   !- Front Side Solar Reflectance at Normal Incidence
  0.047,                   !- Back Side Solar Reflectance at Normal Incidence
  0.427,                   !- Visible Transmittance at Normal Incidence
  0.051,                   !- Front Side Visible Reflectance at Normal Incidence
  0.051,                   !- Back Side Visible Reflectance at Normal Incidence
  0,                       !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  1.0;                     !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGAS ===========
!
 
WindowMaterial:Gas,
  AIR 6.3MM,               !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}
 
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
 
Construction,
  North_window,            !- Name
  1302 Blue2_69.vgs,       !- Outside Layer
  AIR 6.3MM,               !- Layer 2
  103 Clear_6.DAT;         !- Layer 3
 
ComponentCost:LineItem,
  North Windows,           !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  North_window,            !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  477.93,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  nonnorth_window,         !- Name
  1302 Blue2_69.vgs,       !- Outside Layer
  AIR 6.3MM,               !- Layer 2
  103 Clear_6.DAT;         !- Layer 3
 
ComponentCost:LineItem,
  Non-North Windows,       !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  nonnorth_window,         !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  477.93,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
! insulation level at R-13 IP + 3.8 clear
 
Construction,
  Ext-wall,                !- Name
  4 inch prefab stone wall panel,  !- Outside Layer
  Foamboard-SHEATH,        !- Layer 2
  INS-wall-R_13,           !- Layer 3
  GP01 5/8  GYPSUM;        !- Layer 4
 
ComponentCost:LineItem,
  Exterior Walls,          !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Ext-wall,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  158.45,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Int-Wall,                !- Name
  GP01 5/8  GYPSUM,        !- Outside Layer
  AIRSPACE - VERTICAL,     !- Layer 2
  GP01 5/8  GYPSUM;        !- Layer 3
 
ComponentCost:LineItem,
  Interior walls,          !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Int-wall,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  31.16,                   !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
ComponentCost:LineItem,
  Roof,                    !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  roof,                    !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  89.09,                   !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  Ground Flr Slab,         !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Ext-slab,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  56.06,                   !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  DropCeiling,             !- Name
  Ceiling Tiles 3/4 office;!- Outside Layer
 
ComponentCost:LineItem,
  Acoustical Drop Ceilings,!- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  DropCeiling,             !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  23.79,                   !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  Interior Floors (from top),  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Int-Floor-topside,       !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  48.09,                   !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
ComponentCost:LineItem,
  Interior Floors (from bottom),  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Int-Floor-underside,     !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  48.09,                   !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
##enddef

##def Table_B-18_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  3.6700001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .565,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 3MM(37)_1,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .565,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  North_window,            !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
Construction,
  nonnorth_window,         !- Name
  CLEAR 3MM(37)_1,         !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37)_1;         !- Layer 3
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_B-19_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  3.6700001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .565,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 3MM(37)_1,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .438,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  North_window,            !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
Construction,
  nonnorth_window,         !- Name
  CLEAR 3MM(37)_1,         !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37)_1;         !- Layer 3
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_B-20_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  3.6700001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .725,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 3MM(37)_1,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .565,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  North_window,            !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
Construction,
  nonnorth_window,         !- Name
  CLEAR 3MM(37)_1,         !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37)_1;         !- Layer 3
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_B-21_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  3.6700001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  CLEAR 3MM(39),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .52,                     !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  1.3;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 3MM(39)_1,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .395,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  1.3;                     !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(39),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
Construction,
  North_window,            !- Name
  CLEAR 3MM(39),           !- Outside Layer
  ARGON 13MM(39),          !- Layer 2
  CLEAR 3MM(39);           !- Layer 3
 
Construction,
  nonnorth_window,         !- Name
  CLEAR 3MM(39)_1,         !- Outside Layer
  ARGON 13MM(39),          !- Layer 2
  CLEAR 3MM(39)_1;         !- Layer 3
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_B-22_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  3.6700001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .725,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 3MM(37)_1,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .565,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  North_window,            !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
Construction,
  nonnorth_window,         !- Name
  CLEAR 3MM(37)_1,         !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37)_1;         !- Layer 3
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_B-24_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  3.6700001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  IN03,                    !- Name
  Rough,                   !- Roughness
  0.15200000,              !- Thickness {m}
  4.3000001E-02,           !- Conductivity {W/m-K}
  10.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7500000,               !- Solar Absorptance
  0.7500000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  CLEAR 3MM(39),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .52,                     !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  1.3;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 3MM(39)_1,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .395,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  1.3;                     !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(39),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
Construction,
  North_window,            !- Name
  CLEAR 3MM(39),           !- Outside Layer
  ARGON 13MM(39),          !- Layer 2
  CLEAR 3MM(39);           !- Layer 3
 
Construction,
  nonnorth_window,         !- Name
  CLEAR 3MM(39)_1,         !- Outside Layer
  ARGON 13MM(39),          !- Layer 2
  CLEAR 3MM(39)_1;         !- Layer 3
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  IN03,                    !- Outside Layer
  GP01 1/2  GYPSUM;        !- Layer 2
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-19 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  IN03,                    !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_B-26_90.1-2001_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  3.6700001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  IN03,                    !- Name
  Rough,                   !- Roughness
  0.15200000,              !- Thickness {m}
  4.3000001E-02,           !- Conductivity {W/m-K}
  10.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7500000,               !- Solar Absorptance
  0.7500000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  CLEAR 3MM(190),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2;                       !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(190),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  COATED POLY-88(190),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .656,                    !- Solar Transmittance at Normal Incidence
  .249,                    !- Front Side Solar Reflectance at Normal Incidence
  .227,                    !- Back Side Solar Reflectance at Normal Incidence
  .868,                    !- Visible Transmittance at Normal Incidence
  .064,                    !- Front Side Visible Reflectance at Normal Incidence
  .060,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .136,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
Construction,
  North_window,            !- Name
  CLEAR 3MM(190),          !- Outside Layer
  AIR 6MM(190),            !- Layer 2
  COATED POLY-88(190),     !- Layer 3
  AIR 6MM(190),            !- Layer 4
  CLEAR 3MM(190);          !- Layer 5
 
Construction,
  nonnorth_window,         !- Name
  CLEAR 3MM(190),          !- Outside Layer
  AIR 6MM(190),            !- Layer 2
  COATED POLY-88(190),     !- Layer 3
  AIR 6MM(190),            !- Layer 4
  CLEAR 3MM(190);          !- Layer 5
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  IN03,                    !- Outside Layer
  GP01 1/2  GYPSUM;        !- Layer 2
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-19 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  IN03,                    !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Sec_5.5-1-2004_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  5.3200001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .38,                     !- Solar Transmittance at Normal Incidence
  .39,                     !- Front Side Solar Reflectance at Normal Incidence
  .39,                     !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum_1,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .2,                      !- Solar Transmittance at Normal Incidence
  .6,                      !- Front Side Solar Reflectance at Normal Incidence
  .6,                      !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
Construction,
  North_window,            !- Name
  Custom Glass for Code mininum;  !- Outside Layer
 
Construction,
  nonnorth_window,         !- Name
  Custom Glass for Code mininum_1;  !- Outside Layer
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Sec_5.5-2-2004_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  5.3200001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .58,                     !- Solar Transmittance at Normal Incidence
  .3,                      !- Front Side Solar Reflectance at Normal Incidence
  .3,                      !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum_1,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .2,                      !- Solar Transmittance at Normal Incidence
  .6,                      !- Front Side Solar Reflectance at Normal Incidence
  .6,                      !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
Construction,
  North_window,            !- Name
  Custom Glass for Code mininum;  !- Outside Layer
 
Construction,
  nonnorth_window,         !- Name
  Custom Glass for Code mininum_1;  !- Outside Layer
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Sec_5.5-3c-2004_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  5.3200001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .58,                     !- Solar Transmittance at Normal Incidence
  .3,                      !- Front Side Solar Reflectance at Normal Incidence
  .3,                      !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Custom Glass for Code mininum_1,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .29,                     !- Solar Transmittance at Normal Incidence
  .5,                      !- Front Side Solar Reflectance at Normal Incidence
  .5,                      !- Back Side Solar Reflectance at Normal Incidence
  .19,                     !- Visible Transmittance at Normal Incidence
  0.80,                    !- Front Side Visible Reflectance at Normal Incidence
  0.80,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .999,                    !- Front Side Infrared Hemispherical Emissivity
  .999,                    !- Back Side Infrared Hemispherical Emissivity
  100;                     !- Conductivity {W/m-K}
 
Construction,
  North_window,            !- Name
  Custom Glass for Code mininum;  !- Outside Layer
 
Construction,
  nonnorth_window,         !- Name
  Custom Glass for Code mininum_1;  !- Outside Layer
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Sec_5.5-3ab-2004_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  5.3200001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .438,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 3MM(37)_1,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .225,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  North_window,            !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
Construction,
  nonnorth_window,         !- Name
  CLEAR 3MM(37)_1,         !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37)_1;         !- Layer 3
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Sec_5.5-4-2004_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  5.3200001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .565,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 3MM(37)_1,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .438,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  North_window,            !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
Construction,
  nonnorth_window,         !- Name
  CLEAR 3MM(37)_1,         !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37)_1;         !- Layer 3
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Sec_5.5-5-2004_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  3.6700001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .565,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 3MM(37)_1,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .438,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  North_window,            !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
Construction,
  nonnorth_window,         !- Name
  CLEAR 3MM(37)_1,         !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37)_1;         !- Layer 3
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Sec_5.5-6-2004_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  3.6700001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .565,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 3MM(37)_1,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .438,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  North_window,            !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
Construction,
  nonnorth_window,         !- Name
  CLEAR 3MM(37)_1,         !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37)_1;         !- Layer 3
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Sec_5.5-7-2004_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  3.6700001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .725,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 3MM(37)_1,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .565,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  2.5;                     !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  North_window,            !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
Construction,
  nonnorth_window,         !- Name
  CLEAR 3MM(37)_1,         !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37)_1;         !- Layer 3
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-15 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_15,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Sec_5.5-8-2004_Materials_Constructions[]
 
Material,
  HF-B6(11),               !- Name
  VeryRough,               !- Roughness
  5.0900001E-02,           !- Thickness {m}
  3.6700001E-02,           !- Conductivity {W/m-K}
  91.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.5000000,               !- Solar Absorptance
  0.5000000;               !- Visible Absorptance
 
Material,
  IN03,                    !- Name
  Rough,                   !- Roughness
  0.15200000,              !- Thickness {m}
  4.3000001E-02,           !- Conductivity {W/m-K}
  10.00000,                !- Density {kg/m3}
  837.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7500000,               !- Solar Absorptance
  0.7500000;               !- Visible Absorptance
 
Material,
  INS-wall-R_13,           !- Name
  MediumRough,             !- Roughness
  0.0812,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 1/2  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.01271,                 !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_15,           !- Name
  MediumRough,             !- Roughness
  0.1295,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
WindowMaterial:Glazing,
  CLEAR 3MM(39),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .52,                     !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  1.3;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 3MM(39)_1,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .395,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  1.3;                     !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(39),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
Construction,
  North_window,            !- Name
  CLEAR 3MM(39),           !- Outside Layer
  ARGON 13MM(39),          !- Layer 2
  CLEAR 3MM(39);           !- Layer 3
 
Construction,
  nonnorth_window,         !- Name
  CLEAR 3MM(39)_1,         !- Outside Layer
  ARGON 13MM(39),          !- Layer 2
  CLEAR 3MM(39)_1;         !- Layer 3
 
! insulation level at R-13 IP
 
Construction,
  Ext-wall,                !- Name
  IN03,                    !- Outside Layer
  GP01 1/2  GYPSUM;        !- Layer 2
 
Construction,
  Int-Wall,                !- Name
  GP01 1/2  GYPSUM,        !- Outside Layer
  INS-wall-R_13,           !- Layer 2
  GP01 1/2  GYPSUM;        !- Layer 3
 
! insulation level at R-19 IP
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  IN03,                    !- Layer 2
  MAT-METAL;               !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  HF-B6(11),               !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def Table_2005_LZEB_Materials_Constructions[]
 
Material,
  INS-wall-R_21,           !- Name
  MediumRough,             !- Roughness
  0.1397,                  !- Thickness {m}
  0.043,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  GP01 5/8  GYPSUM,        !- Name
  Smooth,                  !- Roughness
  0.015875,                !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.8000000,               !- Thermal Absorptance
  0.2000000,               !- Solar Absorptance
  0.2000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_40,           !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  0.0288,                  !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-METAL,               !- Name
  MediumSmooth,            !- Roughness
  0.001524,                !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Ceiling Tiles 3/4 office,!- Name
  MediumSmooth,            !- Roughness
  0.01905,                 !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  4 inch prefab stone wall panel,  !- Name
  Smooth,                  !- Roughness
  0.1016,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:AirGap,
  AIRSPACE - VERTICAL,     !- Name
  0.1700000;               !- Thermal Resistance {m2-K/W}
 
Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.36256,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  R21Foamboard-SHEATH,     !- Name
  Smooth,                  !- Roughness
  3.804,                   !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
! Contaminated VALUE! 0.453->0.483 BTG targeting ASHRAE minimums Solar Transmittance at Normal Incidence
 
WindowMaterial:Glazing,
  1334 Grey_60.vgs,        !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0057,                  !- Thickness {m}
  0.483,                   !- Solar Transmittance at Normal Incidence
  0.051,                   !- Front Side Solar Reflectance at Normal Incidence
  0.051,                   !- Back Side Solar Reflectance at Normal Incidence
  0.465,                   !- Visible Transmittance at Normal Incidence
  0.053,                   !- Front Side Visible Reflectance at Normal Incidence
  0.053,                   !- Back Side Visible Reflectance at Normal Incidence
  0,                       !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  1.0;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  103 Clear_6.DAT,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0057,                  !- Thickness {m}
  0.771,                   !- Solar Transmittance at Normal Incidence
  0.07,                    !- Front Side Solar Reflectance at Normal Incidence
  0.07,                    !- Back Side Solar Reflectance at Normal Incidence
  0.884,                   !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0,                       !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  1.0;                     !- Conductivity {W/m-K}
 
! Contaminated VALUE! 0.305->0.355 BTG targeting ASHRAE minimums- Solar Transmittance at Normal Incidence
 
WindowMaterial:Glazing,
  1302 Blue2_69.vgs,       !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0059,                  !- Thickness {m}
  0.355,                   !- Solar Transmittance at Normal Incidence
  0.047,                   !- Front Side Solar Reflectance at Normal Incidence
  0.047,                   !- Back Side Solar Reflectance at Normal Incidence
  0.427,                   !- Visible Transmittance at Normal Incidence
  0.051,                   !- Front Side Visible Reflectance at Normal Incidence
  0.051,                   !- Back Side Visible Reflectance at Normal Incidence
  0,                       !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  1.0;                     !- Conductivity {W/m-K}
 
1.0;
 
WindowMaterial:Glazing,
  COATED POLY-33,          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .178,                    !- Solar Transmittance at Normal Incidence
  .739,                    !- Front Side Solar Reflectance at Normal Incidence
  .738,                    !- Back Side Solar Reflectance at Normal Incidence
  .330,                    !- Visible Transmittance at Normal Incidence
  .566,                    !- Front Side Visible Reflectance at Normal Incidence
  .591,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .035,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  COATED POLY-88,          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .656,                    !- Solar Transmittance at Normal Incidence
  .249,                    !- Front Side Solar Reflectance at Normal Incidence
  .227,                    !- Back Side Solar Reflectance at Normal Incidence
  .868,                    !- Visible Transmittance at Normal Incidence
  .064,                    !- Front Side Visible Reflectance at Normal Incidence
  .060,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .136,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGAS ===========
!
 
WindowMaterial:Gas,
  AIR 6.3MM,               !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}
 
WindowMaterial:Gas,
  KRYPTON 3MM,             !- Name
  Krypton,                 !- Gas Type
  .0032;                   !- Thickness {m}
 
WindowMaterial:Gas,
  KRYPTON 8MM,             !- Name
  Krypton,                 !- Gas Type
  .0079;                   !- Thickness {m}
 
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
 
Construction,
  high_SolarGain,          !- Name
  103 Clear_6.DAT,         !- Outside Layer
  KRYPTON 8MM,             !- Layer 2
  COATED POLY-88,          !- Layer 3
  KRYPTON 3MM,             !- Layer 4
  COATED POLY-88,          !- Layer 5
  KRYPTON 8MM,             !- Layer 6
  103 Clear_6.DAT;         !- Layer 7
 
ComponentCost:LineItem,
  North Windows,           !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  high_SolarGain,          !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  687.8364,                !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  nonnorth_window,         !- Name
  103 Clear_6.DAT,         !- Outside Layer
  KRYPTON 8MM,             !- Layer 2
  COATED POLY-33,          !- Layer 3
  KRYPTON 3MM,             !- Layer 4
  COATED POLY-88,          !- Layer 5
  KRYPTON 8MM,             !- Layer 6
  103 Clear_6.DAT;         !- Layer 7
 
ComponentCost:LineItem,
  Non-North Windows,       !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  nonnorth_window,         !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  687.8364,                !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
! insulation level at R-21 IP + 21.6 clear
 
Construction,
  Ext-wall,                !- Name
  4 inch prefab stone wall panel,  !- Outside Layer
  R21Foamboard-SHEATH,     !- Layer 2
  INS-wall-R_21,           !- Layer 3
  GP01 5/8  GYPSUM;        !- Layer 4
 
ComponentCost:LineItem,
  Exterior Walls,          !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Ext-wall,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  168.64,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Int-Wall,                !- Name
  GP01 5/8  GYPSUM,        !- Outside Layer
  AIRSPACE - VERTICAL,     !- Layer 2
  GP01 5/8  GYPSUM;        !- Layer 3
 
ComponentCost:LineItem,
  Interior walls,          !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Int-wall,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  31.16,                   !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Roof,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_40,           !- Layer 2
  MAT-METAL;               !- Layer 3
 
ComponentCost:LineItem,
  Roof,                    !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  roof,                    !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  104.69,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  Ground Flr Slab,         !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Ext-slab,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  56.06,                   !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  DropCeiling,             !- Name
  Ceiling Tiles 3/4 office;!- Outside Layer
 
ComponentCost:LineItem,
  Acoustical Drop Ceilings,!- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  DropCeiling,             !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  23.79,                   !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  Interior Floors (from top),  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Int-Floor-topside,       !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  48.09,                   !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
ComponentCost:LineItem,
  Interior Floors (from bottom),  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Int-Floor-underside,     !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  48.09,                   !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer
 
##enddef

##def R30roofFoamSheathing_Materials_Constructions[]
!*********************************************************
 
Material,
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
  VeryRough,               !- Roughness
  9.4999997E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  1121.290,                !- Density {kg/m3}
  1460.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  INS-Roof-R_30,           !- Name
  MediumRough,             !- Roughness
  0.16,                    !- Thickness {m}
  0.030,                   !- Conductivity {W/m-K}
  265,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
!  nominal R-13 goes to R-10.4 and density goes up
!  patterned after composite wall data for R-11 insulation in metal framing
 
Material,
  INS-R_13-metalframe,     !- Name
  MediumRough,             !- Roughness
  0.0889,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  118,                     !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  STONE 4 IN,              !- Name
  MediumRough,             !- Roughness
  .1,                      !- Thickness {m}
  1.43500000,              !- Conductivity {W/m-K}
  2242.580,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.6500000,               !- Solar Absorptance
  0.6500000;               !- Visible Absorptance
 
Material,
  E8 - 5 / 8 IN PLASTER OR GYP BOARD,  !- Name
  Smooth,                  !- Roughness
  9.9999998E-03,           !- Thickness {m}
  0.1600000,               !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.9200000,               !- Solar Absorptance
  0.9200000;               !- Visible Absorptance
 
Material,
  MAT-CC05 8  HW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.20321,                 !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  2inchXEPS,               !- Name
  Smooth,                  !- Roughness
  0.05,                    !- Thickness {m}
  0.029,                   !- Conductivity {W/m-K}
  50.0,                    !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:AirGap,
  B1 - AIRSPACE RESISTANCE,!- Name
  0.1600000;               !- Thermal Resistance {m2-K/W}
 
! Contaminated VALUE! 0.305->0.355 BTG targeting ASHRAE minimums- Solar Transmittance at Normal Incidence
 
WindowMaterial:Glazing,
  1302 Blue2_69.vgs,       !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0059,                  !- Thickness {m}
  0.355,                   !- Solar Transmittance at Normal Incidence
  0.047,                   !- Front Side Solar Reflectance at Normal Incidence
  0.047,                   !- Back Side Solar Reflectance at Normal Incidence
  0.427,                   !- Visible Transmittance at Normal Incidence
  0.051,                   !- Front Side Visible Reflectance at Normal Incidence
  0.051,                   !- Back Side Visible Reflectance at Normal Incidence
  0,                       !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.08,                    !- Back Side Infrared Hemispherical Emissivity
  1.0;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  103 Clear_6.DAT,         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0057,                  !- Thickness {m}
  0.771,                   !- Solar Transmittance at Normal Incidence
  0.07,                    !- Front Side Solar Reflectance at Normal Incidence
  0.07,                    !- Back Side Solar Reflectance at Normal Incidence
  0.884,                   !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0,                       !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  1.0;                     !- Conductivity {W/m-K}
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGAS ===========
 
WindowMaterial:Gas,
  Argon 12.7MM,            !- Name
  Argon,                   !- Gas Type
  0.00127;                 !- Thickness {m}
 
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE; !- Layer 2
 
Construction,
  ROOF,                    !- Name
  ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
  INS-Roof-R_30;           !- Layer 2
 
!
 
Construction,
  Ext-Wall,                !- Name
  STONE 4 IN,              !- Outside Layer
  B1 - AIRSPACE RESISTANCE,!- Layer 2
  2inchXEPS,               !- Layer 3
  INS-R_13-metalframe,     !- Layer 4
  E8 - 5 / 8 IN PLASTER OR GYP BOARD;  !- Layer 5
 
Construction,
  Int-WALL,                !- Name
  E8 - 5 / 8 IN PLASTER OR GYP BOARD,  !- Outside Layer
  INS-R_11-metalframe,     !- Layer 2
  E8 - 5 / 8 IN PLASTER OR GYP BOARD;  !- Layer 3
 
Construction,
  Ext-slab,                !- Name
  MAT-CC05 8  HW CONCRETE, !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  DropCeiling,             !- Name
  AC02;                    !- Outside Layer
 
! Outside Layer
! gas layer
! Inner Layer
 
Construction,
  Nonnorth_window,         !- Name
  1302 Blue2_69.vgs,       !- Outside Layer
  Argon 12.7MM,            !- Layer 2
  103 Clear_6.DAT;         !- Layer 3
 
! Outside Layer
! gas layer
! Inner Layer
 
Construction,
  North_window,            !- Name
  1302 Blue2_69.vgs,       !- Outside Layer
  Argon 12.7MM,            !- Layer 2
  103 Clear_6.DAT;         !- Layer 3
 
Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  MAT-CC05 4  MW CONCRETE; !- Outside Layer
 
Construction,
  Raised-Floor-TopSide,    !- Name
  1.5  MW CONCRETE,        !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  1.5  MW CONCRETE;        !- Layer 2
 
##enddef