!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****

!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****

!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****

##def FishDisplayCase[]


Refrigeration:Case,
  #{Name},  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  #{ZoneName},  !- Zone Name
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}288.4,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1,  !- Rated Latent Heat Ratio
  0.85,  !- Rated Runtime Fraction
  #{Length}15.0,  !- Case Length {m}
  #{OperatingTemp}1.1,  !- Case Operating Temperature {C}
  RelativeHumidityMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}0.0,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}41.56,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}41.56,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  #{FractionLightsToCase}0.9,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.2,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}OffCycle,  !- Case Defrost Type
  #{DefrostSchedule},  !- Case Defrost Schedule Name
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name
  0.0,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule};  !- Refrigerated Case Restocking Schedule Name

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.0204,  !- Coefficient1 Constant
  0.0002,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:Yes,  !- Complex field #3 
  Until: 11:00, 0,  !- Complex field #4 
  Until: 11:20, 1,  !- Complex field #5 
  Until: 23:00, 0,  !- Complex field #6 
  Until: 23:20, 1,  !- Complex field #7 
  Until: 24:00, 0;  !- Complex field #8 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:Yes,  !- Complex field #3 
  Until: 11:00, 0,  !- Complex field #4 
  Until: 11:30, 1,  !- Complex field #5 
  Until: 23:00, 0,  !- Complex field #6 
  Until: 23:30, 1,  !- Complex field #7 
  Until: 24:00, 0;  !- Complex field #8 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 13:00, 0.0,  !- Complex field #3 
  Until: 14:00, 50.0,  !- Complex field #4 
  Until: 15:00, 35.0,  !- Complex field #5 
  Until: 24:00, 0.0;  !- Complex field #6 


##enddef

##def GlassDoorFrozenFood[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}615.8,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.13,  !- Rated Latent Heat Ratio 
  0.85,  !- Rated Runtime Fraction 
  #{Length}11.7,  !- Case Length {m}
  #{OperatingTemp}-23.3,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}0.0,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}99.8,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}99.8,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}218.7,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}HeatBalanceMethod,  !- Anti-Sweat Heater Control Type 
  1.5,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.5,  !- Case Height {m}
  0.2,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}1106.5,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}HotGasWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  0.0,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:Yes,  !- Complex field #3 
  Until: 8:00, 0,  !- Complex field #4 
  Until: 8:17, 1,  !- Complex field #5 
  Until: 18:00, 0,  !- Complex field #6 
  Until: 18:17, 1,  !- Complex field #7 
  Until: 24:00, 0;  !- Complex field #8 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:Yes,  !- Complex field #3 
  Until: 8:00, 0,  !- Complex field #4 
  Until: 8:22, 1,  !- Complex field #5 
  Until: 18:00, 0,  !- Complex field #6 
  Until: 18:22, 1,  !- Complex field #7 
  Until: 24:00, 0;  !- Complex field #8 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0246,  !- Coefficient1 Constant 
  0.0008,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 13:00, 0.0,  !- Complex field #3 
  Until: 14:00, 50.0,  !- Complex field #4 
  Until: 15:00, 35.0,  !- Complex field #5 
  Until: 24:00, 0.0;  !- Complex field #6 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:No,  !- Complex field #3 
  Until: 7:00, 0.2,  !- Complex field #4 
  Until: 21:00, 0.6,  !- Complex field #5 
  Until: 24:00, 0.2;  !- Complex field #6 


##enddef

##def MeatDisplayCase[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}456.6,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1,  !- Rated Latent Heat Ratio 
  0.85,  !- Rated Runtime Fraction 
  #{Length}26.0,  !- Case Length {m}
  #{OperatingTemp}-4.4,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}47.2,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}47.2,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}86.8,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}86.8,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}0.9,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}13.2,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}LINEAR,  !- Anti-Sweat Heater Control Type {******}
  35.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.5,  !- Case Height {m}
  0.2,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}585.8,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}ElectricWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  0.0,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule};  !- Refrigerated Case Restocking Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0204,  !- Coefficient1 Constant 
  0.0002,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:Yes,  !- Complex field #3 
  Until: 11:00, 0,  !- Complex field #4 
  Until: 11:20, 1,  !- Complex field #5 
  Until: 23:00, 0,  !- Complex field #6 
  Until: 23:20, 1,  !- Complex field #7 
  Until: 24:00, 0;  !- Complex field #8 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:Yes,  !- Complex field #3 
  Until: 11:00, 0,  !- Complex field #4 
  Until: 11:30, 1,  !- Complex field #5 
  Until: 23:00, 0,  !- Complex field #6 
  Until: 23:30, 1,  !- Complex field #7 
  Until: 24:00, 0;  !- Complex field #8 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 13:00, 0.0,  !- Complex field #3 
  Until: 14:00, 50.0,  !- Complex field #4 
  Until: 15:00, 35.0,  !- Complex field #5 
  Until: 24:00, 0.0;  !- Complex field #6 


##enddef

##def MultiDeckDairyAndDeliCase[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}1890.0,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.3,  !- Rated Latent Heat Ratio 
  0.85,  !- Rated Runtime Fraction 
  #{Length}12.0,  !- Case Length {m}
  #{OperatingTemp}-1.1,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}78.7,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}78.7,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}307.3,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}307.3,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}0.77,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.2,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}ElectricWithTemperatureTermination,  !- Case Defrost Type {*******}
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  0.0,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.026526281,  !- Coefficient1 Constant 
  0.001078032,  !- Coefficient2 x 
  0.0000602558,  !- Coefficient3 x**2 
  0.00000123732,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:Yes,  !- Complex field #3 
  Until: 11:00, 0,  !- Complex field #4 
  Until: 11:20, 1,  !- Complex field #5 
  Until: 23:00, 0,  !- Complex field #6 
  Until: 23:20, 1,  !- Complex field #7 
  Until: 24:00, 0;  !- Complex field #8 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:Yes,  !- Complex field #3 
  Until: 11:00, 0,  !- Complex field #4 
  Until: 11:30, 1,  !- Complex field #5 
  Until: 23:00, 0,  !- Complex field #6 
  Until: 23:30, 1,  !- Complex field #7 
  Until: 24:00, 0;  !- Complex field #8 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 13:00, 0.0,  !- Complex field #3 
  Until: 14:00, 50.0,  !- Complex field #4 
  Until: 15:00, 35.0,  !- Complex field #5 
  Until: 24:00, 0.0;  !- Complex field #6 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:No,  !- Complex field #3 
  Until: 7:00, 0.2,  !- Complex field #4 
  Until: 21:00, 0.6,  !- Complex field #5 
  Until: 24:00, 0.2;  !- Complex field #6 


##enddef

##def OpenWellIceCreamDisplayCase[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}441.6,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1,  !- Rated Latent Heat Ratio 
  0.85,  !- Rated Runtime Fraction 
  #{Length}14.6,  !- Case Length {m}
  #{OperatingTemp}-34.4,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}28.7,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}28.7,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}42.7,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}42.7,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}0.9,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}70.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}LINEAR,  !- Anti-Sweat Heater Control Type {******}
  35.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.5,  !- Case Height {m}
  0.2,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}76.5,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}ElectricWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  0.0,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0204,  !- Coefficient1 Constant 
  0.0002,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:Yes,  !- Complex field #3 
  Until: 11:00, 0,  !- Complex field #4 
  Until: 11:20, 1,  !- Complex field #5 
  Until: 23:00, 0,  !- Complex field #6 
  Until: 23:20, 1,  !- Complex field #7 
  Until: 24:00, 0;  !- Complex field #8 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:Yes,  !- Complex field #3 
  Until: 11:00, 0,  !- Complex field #4 
  Until: 11:30, 1,  !- Complex field #5 
  Until: 23:00, 0,  !- Complex field #6 
  Until: 23:30, 1,  !- Complex field #7 
  Until: 24:00, 0;  !- Complex field #8 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 13:00, 0.0,  !- Complex field #3 
  Until: 14:00, 50.0,  !- Complex field #4 
  Until: 15:00, 35.0,  !- Complex field #5 
  Until: 24:00, 0.0;  !- Complex field #6 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:No,  !- Complex field #3 
  Until: 7:00, 0.2,  !- Complex field #4 
  Until: 21:00, 0.6,  !- Complex field #5 
  Until: 24:00, 0.2;  !- Complex field #6 


##enddef

##def SelfContainedDisplayCase[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}1.0,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.08,  !- Rated Latent Heat Ratio 
  0.85,  !- Rated Runtime Fraction 
  #{Length}10.0,  !- Case Length {m}
  #{OperatingTemp}13.0,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}40.0,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}40.0,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}75.0,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}75.0,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}0.9,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.2,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}None,  !- Case Defrost Type {*******}
  ,  !- Case Defrost Schedule Name 
  ,  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  0.05,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule};  !- Refrigerated Case Restocking Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.026526281,  !- Coefficient1 Constant 
  0.001078032,  !- Coefficient2 x 
  0.0000602558,  !- Coefficient3 x**2 
  0.00000123732,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 6:00, 0.0,  !- Complex field #3 
  Until: 7:00, 50.0,  !- Complex field #4 
  Until: 9:00, 70.0,  !- Complex field #5 
  Until: 10:00, 80.0,  !- Complex field #6 
  Until: 11:00, 70.0,  !- Complex field #7 
  Until: 13:00, 50.0,  !- Complex field #8 
  Until: 14:00, 80.0,  !- Complex field #9 
  Until: 15:00, 90.0,  !- Complex field #10 
  Until: 16:00, 80.0,  !- Complex field #11 
  Until: 24:00, 0.0;  !- Complex field #12 


##enddef

##def WalkInFreezer[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}2835.7,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1,  !- Rated Latent Heat Ratio 
  0.4,  !- Rated Runtime Fraction 
  #{Length}4.27,  !- Case Length {m}
  #{OperatingTemp}-2.22,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}172.2,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}172.2,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}28.1,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}28.1,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.0,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}1291.7,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}ElectricWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  0.0,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:Yes,  !- Complex field #3 
  Until: 11:00, 0,  !- Complex field #4 
  Until: 11:20, 1,  !- Complex field #5 
  Until: 23:00, 0,  !- Complex field #6 
  Until: 23:20, 1,  !- Complex field #7 
  Until: 24:00, 0;  !- Complex field #8 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:Yes,  !- Complex field #3 
  Until: 11:00, 0,  !- Complex field #4 
  Until: 11:30, 1,  !- Complex field #5 
  Until: 23:00, 0,  !- Complex field #6 
  Until: 23:30, 1,  !- Complex field #7 
  Until: 24:00, 0;  !- Complex field #8 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: Tuesday Friday,  !- Complex field #2 
  Until: 4:00, 0.0,  !- Complex field #3 
  Until: 5:00, 725.0,  !- Complex field #4 
  Until: 6:00, 417.0,  !- Complex field #5 
  Until: 7:00, 290.0,  !- Complex field #6 
  Until: 24:00, 0.0,  !- Complex field #7 
  For: AllOtherDays,  !- Complex field #8 
  Until: 4:00, 0.0,  !- Complex field #9 
  Until: 5:00, 125.0,  !- Complex field #10 
  Until: 6:00, 117.0,  !- Complex field #11 
  Until: 7:00, 90.0,  !- Complex field #12 
  Until: 19:00, 0.0,  !- Complex field #13 
  Until: 20:00, 125.0,  !- Complex field #14 
  Until: 21:00, 117.0,  !- Complex field #15 
  Until: 22:00, 90.0,  !- Complex field #16 
  Until: 24:00, 0.0;  !- Complex field #17 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Interpolate:No,  !- Complex field #3 
  Until: 7:00, 0.2,  !- Complex field #4 
  Until: 21:00, 0.4,  !- Complex field #5 
  Until: 24:00, 0.2;  !- Complex field #6 


##enddef

##def SDM:Base[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}740.355,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.3610,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-1.944,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}37.1829,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}37.1829,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}0.0,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}0.0,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}ALWAYS_ON,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}35.5424,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}Constant,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  0.9883,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}OffCycle,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0204,  !- Coefficient1 Constant 
  0.0002,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 06:00, 0.0,  !- Complex field #3 
  Until: 06:45, 1.0,  !- Complex field #4 
  Until: 14:00, 0.0,  !- Complex field #5 
  Until: 14:45, 1.0,  !- Complex field #6 
  Until: 22:00, 0.0,  !- Complex field #7 
  Until: 22:45, 1.0,  !- Complex field #8 
  Until: 24:00, 0.0;  !- Complex field #9 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 06:00, 0.0,  !- Complex field #3 
  Until: 06:53, 1.0,  !- Complex field #4 
  Until: 14:00, 0.0,  !- Complex field #5 
  Until: 14:53, 1.0,  !- Complex field #6 
  Until: 22:00, 0.0,  !- Complex field #7 
  Until: 22:53, 1.0,  !- Complex field #8 
  Until: 24:00, 0.0;  !- Complex field #9 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Field 1 
  For:AllDays,  !- Field 2 
  Until: 13:00, 0.0,  !- Field 3 
  Until: 16:00, 12.0,  !- Field 4 
  Until: 24:00, 0.0;  !- Field 5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Field 1 
  For: SummerDesignDay,  !- Field 2 
  Until: 24:00, 0.24029,  !- Field 3 
  For: WinterDesignDay,  !- Field 4 
  Until: 24:00, 1.0,  !- Field 5 
  For: AllOtherDays,  !- Field 6 
  Until: 24:00, 1.0;  !- Field 7 


##enddef

##def SDM:ElecDef[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}740.355,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.3610,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-1.944,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}37.1829,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}37.1829,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}0.0,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}0.0,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}ALWAYS_ON,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}35.5424,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}Constant,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  0.9883,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}410.6518,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}ElectricWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0204,  !- Coefficient1 Constant 
  0.0002,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 06:00, 0.0,  !- Complex field #3 
  Until: 06:40, 1.0,  !- Complex field #4 
  Until: 14:00, 0.0,  !- Complex field #5 
  Until: 14:40, 1.0,  !- Complex field #6 
  Until: 22:00, 0.0,  !- Complex field #7 
  Until: 22:40, 1.0,  !- Complex field #8 
  Until: 24:00, 0.0;  !- Complex field #9 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 06:00, 0.0,  !- Complex field #3 
  Until: 06:48, 1.0,  !- Complex field #4 
  Until: 14:00, 0.0,  !- Complex field #5 
  Until: 14:48, 1.0,  !- Complex field #6 
  Until: 22:00, 0.0,  !- Complex field #7 
  Until: 22:48, 1.0,  !- Complex field #8 
  Until: 24:00, 0.0;  !- Complex field #9 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 13:00, 0.0,  !- Complex field #3 
  Until: 16:00, 12.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.24029,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def SDM:EffFan:AsControl[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}740.355,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.3610,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-1.944,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}37.1829,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}24.0595,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}0.0,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}0.0,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}ALWAYS_ON,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}35.5424,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}DewpointMethod,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  0.9883,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}OffCycle,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0204,  !- Coefficient1 Constant 
  0.0002,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 06:00, 0.0,  !- Complex field #3 
  Until: 06:45, 1.0,  !- Complex field #4 
  Until: 14:00, 0.0,  !- Complex field #5 
  Until: 14:45, 1.0,  !- Complex field #6 
  Until: 22:00, 0.0,  !- Complex field #7 
  Until: 22:45, 1.0,  !- Complex field #8 
  Until: 24:00, 0.0;  !- Complex field #9 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 06:00, 0.0,  !- Complex field #3 
  Until: 06:53, 1.0,  !- Complex field #4 
  Until: 14:00, 0.0,  !- Complex field #5 
  Until: 14:53, 1.0,  !- Complex field #6 
  Until: 22:00, 0.0,  !- Complex field #7 
  Until: 22:53, 1.0,  !- Complex field #8 
  Until: 24:00, 0.0;  !- Complex field #9 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 13:00, 0.0,  !- Complex field #3 
  Until: 16:00, 12.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.24029,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def SDM:EffFan:AsControl:ElecDef[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}740.355,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.3610,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-1.944,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}37.1829,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}24.0595,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}0.0,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}0.0,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}ALWAYS_ON,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}35.5424,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}DewpointMethod,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  0.9883,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}410.6518,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}ElectricWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0204,  !- Coefficient1 Constant 
  0.0002,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 06:00, 0.0,  !- Complex field #3 
  Until: 06:40, 1.0,  !- Complex field #4 
  Until: 14:00, 0.0,  !- Complex field #5 
  Until: 14:40, 1.0,  !- Complex field #6 
  Until: 22:00, 0.0,  !- Complex field #7 
  Until: 22:40, 1.0,  !- Complex field #8 
  Until: 24:00, 0.0;  !- Complex field #9 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 06:00, 0.0,  !- Complex field #3 
  Until: 06:48, 1.0,  !- Complex field #4 
  Until: 14:00, 0.0,  !- Complex field #5 
  Until: 14:48, 1.0,  !- Complex field #6 
  Until: 22:00, 0.0,  !- Complex field #7 
  Until: 22:48, 1.0,  !- Complex field #8 
  Until: 24:00, 0.0;  !- Complex field #9 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 13:00, 0.0,  !- Complex field #3 
  Until: 16:00, 12.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.24029,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def SDM:EffFan:AsControl:NightCover[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}740.355,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.3610,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-1.944,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}37.1829,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}24.0595,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}0.0,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}0.0,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}ALWAYS_ON,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}35.5424,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}DewpointMethod,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  0.9883,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}OffCycle,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0204,  !- Coefficient1 Constant 
  0.0002,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 06:00, 0.0,  !- Complex field #3 
  Until: 06:45, 1.0,  !- Complex field #4 
  Until: 14:00, 0.0,  !- Complex field #5 
  Until: 14:45, 1.0,  !- Complex field #6 
  Until: 22:00, 0.0,  !- Complex field #7 
  Until: 22:45, 1.0,  !- Complex field #8 
  Until: 24:00, 0.0;  !- Complex field #9 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 06:00, 0.0,  !- Complex field #3 
  Until: 06:53, 1.0,  !- Complex field #4 
  Until: 14:00, 0.0,  !- Complex field #5 
  Until: 14:53, 1.0,  !- Complex field #6 
  Until: 22:00, 0.0,  !- Complex field #7 
  Until: 22:53, 1.0,  !- Complex field #8 
  Until: 24:00, 0.0;  !- Complex field #9 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 13:00, 0.0,  !- Complex field #3 
  Until: 16:00, 12.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.24029,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: Weekdays Saturday Sunday Holidays AllOtherDays,  !- Complex field #6 
  Until: 06:00, 0.24029,  !- Complex field #7 
  Until: 07:00, 0.62014,  !- Complex field #8 
  Until: 21:00, 1.0,  !- Complex field #9 
  Until: 22:00, 0.62014,  !- Complex field #10 
  Until: 24:00, 0.24029;  !- Complex field #11 


##enddef

##def SDM:EffFan:AsControl:NightCover:ElecDef[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}740.355,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.3610,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-1.944,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}37.1829,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}24.0595,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}0.0,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}0.0,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}ALWAYS_ON,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}35.5424,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}DewpointMethod,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  0.9883,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}410.6518,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}ElectricWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0204,  !- Coefficient1 Constant 
  0.0002,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 06:00, 0.0,  !- Complex field #3 
  Until: 06:40, 1.0,  !- Complex field #4 
  Until: 14:00, 0.0,  !- Complex field #5 
  Until: 14:40, 1.0,  !- Complex field #6 
  Until: 22:00, 0.0,  !- Complex field #7 
  Until: 22:40, 1.0,  !- Complex field #8 
  Until: 24:00, 0.0;  !- Complex field #9 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 06:00, 0.0,  !- Complex field #3 
  Until: 06:48, 1.0,  !- Complex field #4 
  Until: 14:00, 0.0,  !- Complex field #5 
  Until: 14:48, 1.0,  !- Complex field #6 
  Until: 22:00, 0.0,  !- Complex field #7 
  Until: 22:48, 1.0,  !- Complex field #8 
  Until: 24:00, 0.0;  !- Complex field #9 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 13:00, 0.0,  !- Complex field #3 
  Until: 16:00, 12.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.24029,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: Weekdays Saturday Sunday Holidays AllOtherDays,  !- Complex field #6 
  Until: 06:00, 0.24029,  !- Complex field #7 
  Until: 07:00, 0.62014,  !- Complex field #8 
  Until: 21:00, 1.0,  !- Complex field #9 
  Until: 22:00, 0.62014,  !- Complex field #10 
  Until: 24:00, 0.24029;  !- Complex field #11 


##enddef

##def SDM:EffFan:AsControl:Doors[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}740.355,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.3610,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-1.944,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}37.1829,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}24.0595,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}0.0,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}0.0,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}ALWAYS_ON,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}76.5529,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}DewpointMethod,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  0.9838,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}OffCycle,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0204,  !- Coefficient1 Constant 
  0.0002,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 06:00, 0.0,  !- Complex field #3 
  Until: 06:45, 1.0,  !- Complex field #4 
  Until: 14:00, 0.0,  !- Complex field #5 
  Until: 14:45, 1.0,  !- Complex field #6 
  Until: 22:00, 0.0,  !- Complex field #7 
  Until: 22:45, 1.0,  !- Complex field #8 
  Until: 24:00, 0.0;  !- Complex field #9 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 06:00, 0.0,  !- Complex field #3 
  Until: 06:53, 1.0,  !- Complex field #4 
  Until: 14:00, 0.0,  !- Complex field #5 
  Until: 14:53, 1.0,  !- Complex field #6 
  Until: 22:00, 0.0,  !- Complex field #7 
  Until: 22:53, 1.0,  !- Complex field #8 
  Until: 24:00, 0.0;  !- Complex field #9 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 13:00, 0.0,  !- Complex field #3 
  Until: 16:00, 12.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.19142,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: Weekdays Saturday Sunday Holidays AllOtherDays,  !- Complex field #6 
  Until: 07:00, 0.19142,  !- Complex field #7 
  Until: 21:00, 0.20517,  !- Complex field #8 
  Until: 24:00, 0.19142;  !- Complex field #9 


##enddef

##def SDM:EffFan:AsControl:Doors:ElecDef[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}740.355,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.3610,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-1.944,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}37.1829,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}24.0595,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}0.0,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}0.0,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}ALWAYS_ON,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}76.5529,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}DewpointMethod,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  0.9838,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}410.6518,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}ElectricWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0204,  !- Coefficient1 Constant 
  0.0002,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 06:00, 0.0,  !- Complex field #3 
  Until: 06:40, 1.0,  !- Complex field #4 
  Until: 14:00, 0.0,  !- Complex field #5 
  Until: 14:40, 1.0,  !- Complex field #6 
  Until: 22:00, 0.0,  !- Complex field #7 
  Until: 22:40, 1.0,  !- Complex field #8 
  Until: 24:00, 0.0;  !- Complex field #9 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 06:00, 0.0,  !- Complex field #3 
  Until: 06:48, 1.0,  !- Complex field #4 
  Until: 14:00, 0.0,  !- Complex field #5 
  Until: 14:48, 1.0,  !- Complex field #6 
  Until: 22:00, 0.0,  !- Complex field #7 
  Until: 22:48, 1.0,  !- Complex field #8 
  Until: 24:00, 0.0;  !- Complex field #9 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 13:00, 0.0,  !- Complex field #3 
  Until: 16:00, 12.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.19142,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: Weekdays Saturday Sunday Holidays AllOtherDays,  !- Complex field #6 
  Until: 07:00, 0.19142,  !- Complex field #7 
  Until: 21:00, 0.20517,  !- Complex field #8 
  Until: 24:00, 0.19142;  !- Complex field #9 


##enddef

##def MDDD:Base[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}1442.25,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.2413,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}5.0,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}41.0105,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}41.0105,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}206.6929,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}206.6929,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}ALWAYS_ON,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}OffCycle,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0265,  !- Coefficient1 Constant 
  0.0011,  !- Coefficient2 x 
  0.0001,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 01:00, 0.0,  !- Complex field #3 
  Until: 01:42, 1.0,  !- Complex field #4 
  Until: 07:00, 0.0,  !- Complex field #5 
  Until: 07:42, 1.0,  !- Complex field #6 
  Until: 13:00, 0.0,  !- Complex field #7 
  Until: 13:42, 1.0,  !- Complex field #8 
  Until: 19:00, 0.0,  !- Complex field #9 
  Until: 19:42, 1.0,  !- Complex field #10 
  Until: 24:00, 0.0;  !- Complex field #11 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 01:00, 0.0,  !- Complex field #3 
  Until: 01:50, 1.0,  !- Complex field #4 
  Until: 07:00, 0.0,  !- Complex field #5 
  Until: 07:50, 1.0,  !- Complex field #6 
  Until: 13:00, 0.0,  !- Complex field #7 
  Until: 13:50, 1.0,  !- Complex field #8 
  Until: 19:00, 0.0,  !- Complex field #9 
  Until: 19:50, 1.0,  !- Complex field #10 
  Until: 24:00, 0.0;  !- Complex field #11 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0246,  !- Coefficient1 Constant 
  0.0008,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 09:00, 0.0,  !- Complex field #3 
  Until: 12:00, 97.6,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.30054,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def MDDD:ElecDef[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}1442.25,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.2413,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}5.0,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}41.0105,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}41.0105,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}206.6929,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}206.6929,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}ALWAYS_ON,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}328.0840,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}ElectricWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0265,  !- Coefficient1 Constant 
  0.0011,  !- Coefficient2 x 
  0.0001,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 01:00, 0.0,  !- Complex field #3 
  Until: 01:32, 1.0,  !- Complex field #4 
  Until: 07:00, 0.0,  !- Complex field #5 
  Until: 07:32, 1.0,  !- Complex field #6 
  Until: 13:00, 0.0,  !- Complex field #7 
  Until: 13:32, 1.0,  !- Complex field #8 
  Until: 19:00, 0.0,  !- Complex field #9 
  Until: 19:32, 1.0,  !- Complex field #10 
  Until: 24:00, 0.0;  !- Complex field #11 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 01:00, 0.0,  !- Complex field #3 
  Until: 01:40, 1.0,  !- Complex field #4 
  Until: 07:00, 0.0,  !- Complex field #5 
  Until: 07:40, 1.0,  !- Complex field #6 
  Until: 13:00, 0.0,  !- Complex field #7 
  Until: 13:40, 1.0,  !- Complex field #8 
  Until: 19:00, 0.0,  !- Complex field #9 
  Until: 19:40, 1.0,  !- Complex field #10 
  Until: 24:00, 0.0;  !- Complex field #11 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0246,  !- Coefficient1 Constant 
  0.0008,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 09:00, 0.0,  !- Complex field #3 
  Until: 12:00, 97.6,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.30054,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def MDDD:EffFan:StdLights[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}1442.25,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.2413,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}5.0,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}41.0105,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}19.1382,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}206.6929,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}206.6929,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}OffCycle,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0265,  !- Coefficient1 Constant 
  0.0011,  !- Coefficient2 x 
  0.0001,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 01:00, 0.0,  !- Complex field #3 
  Until: 01:42, 1.0,  !- Complex field #4 
  Until: 07:00, 0.0,  !- Complex field #5 
  Until: 07:42, 1.0,  !- Complex field #6 
  Until: 13:00, 0.0,  !- Complex field #7 
  Until: 13:42, 1.0,  !- Complex field #8 
  Until: 19:00, 0.0,  !- Complex field #9 
  Until: 19:42, 1.0,  !- Complex field #10 
  Until: 24:00, 0.0;  !- Complex field #11 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 01:00, 0.0,  !- Complex field #3 
  Until: 01:50, 1.0,  !- Complex field #4 
  Until: 07:00, 0.0,  !- Complex field #5 
  Until: 07:50, 1.0,  !- Complex field #6 
  Until: 13:00, 0.0,  !- Complex field #7 
  Until: 13:50, 1.0,  !- Complex field #8 
  Until: 19:00, 0.0,  !- Complex field #9 
  Until: 19:50, 1.0,  !- Complex field #10 
  Until: 24:00, 0.0;  !- Complex field #11 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0246,  !- Coefficient1 Constant 
  0.0008,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 09:00, 0.0,  !- Complex field #3 
  Until: 12:00, 97.6,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.30054,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def MDDD:EffFan:StdLights:ElecDef[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}1442.25,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.2413,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}5.0,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}41.0105,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}19.1382,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}206.6929,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}206.6929,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}328.0840,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}ElectricWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0265,  !- Coefficient1 Constant 
  0.0011,  !- Coefficient2 x 
  0.0001,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 01:00, 0.0,  !- Complex field #3 
  Until: 01:32, 1.0,  !- Complex field #4 
  Until: 07:00, 0.0,  !- Complex field #5 
  Until: 07:32, 1.0,  !- Complex field #6 
  Until: 13:00, 0.0,  !- Complex field #7 
  Until: 13:32, 1.0,  !- Complex field #8 
  Until: 19:00, 0.0,  !- Complex field #9 
  Until: 19:32, 1.0,  !- Complex field #10 
  Until: 24:00, 0.0;  !- Complex field #11 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 01:00, 0.0,  !- Complex field #3 
  Until: 01:40, 1.0,  !- Complex field #4 
  Until: 07:00, 0.0,  !- Complex field #5 
  Until: 07:40, 1.0,  !- Complex field #6 
  Until: 13:00, 0.0,  !- Complex field #7 
  Until: 13:40, 1.0,  !- Complex field #8 
  Until: 19:00, 0.0,  !- Complex field #9 
  Until: 19:40, 1.0,  !- Complex field #10 
  Until: 24:00, 0.0;  !- Complex field #11 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0246,  !- Coefficient1 Constant 
  0.0008,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 09:00, 0.0,  !- Complex field #3 
  Until: 12:00, 97.6,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.30054,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def MDDD:ReplaceWithORB[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}289.6679,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.0903,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}2.7778,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}39.3701,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}12.0735,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}59.7113,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}59.7113,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}76.5529,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}DewpointMethod,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}427.6028,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}ElectricWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0265,  !- Coefficient1 Constant 
  0.0011,  !- Coefficient2 x 
  0.0001,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 01:00, 0.0,  !- Complex field #3 
  Until: 01:30, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 01:00, 0.0,  !- Complex field #3 
  Until: 01:50, 1.0,  !- Complex field #4 
  Until: 07:00, 0.0,  !- Complex field #5 
  Until: 07:50, 1.0,  !- Complex field #6 
  Until: 13:00, 0.0,  !- Complex field #7 
  Until: 13:50, 1.0,  !- Complex field #8 
  Until: 19:00, 0.0,  !- Complex field #9 
  Until: 19:50, 1.0,  !- Complex field #10 
  Until: 24:00, 0.0;  !- Complex field #11 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0246,  !- Coefficient1 Constant 
  0.0008,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 09:00, 0.0,  !- Complex field #3 
  Until: 12:00, 97.6,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.42664,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def VDFF:Base[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}517.287,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.0610,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-18.6111,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}39.3701,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}39.3701,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}89.2388,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}89.2388,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}ALWAYS_ON,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}249.1251,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}Constant,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}1260.4987,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}ElectricWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0265,  !- Coefficient1 Constant 
  0.0011,  !- Coefficient2 x 
  0.0001,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 22:46, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 23:01, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0246,  !- Coefficient1 Constant 
  0.0008,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 18:00, 0.0,  !- Complex field #3 
  Until: 21:00, 61.6,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.43503,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def VDFF:HotGasDef[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}517.287,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.0610,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-18.6111,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}39.3701,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}39.3701,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}89.2388,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}89.2388,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}ALWAYS_ON,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}249.1251,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}Constant,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}2394.9475,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}HotGasWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0265,  !- Coefficient1 Constant 
  0.0011,  !- Coefficient2 x 
  0.0001,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 22:24, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 22:39, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0246,  !- Coefficient1 Constant 
  0.0008,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 18:00, 0.0,  !- Complex field #3 
  Until: 21:00, 61.6,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.43503,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def VDFF:EffFan:AsControl[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}517.287,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.0610,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-18.6111,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}39.3701,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}12.0735,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}89.2388,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}89.2388,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}ALWAYS_ON,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}249.1251,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}DewpointMethod,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}1260.4987,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}ElectricWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0265,  !- Coefficient1 Constant 
  0.0011,  !- Coefficient2 x 
  0.0001,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 22:46, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 23:01, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0246,  !- Coefficient1 Constant 
  0.0008,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 18:00, 0.0,  !- Complex field #3 
  Until: 21:00, 61.6,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.43503,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 



##enddef

##def VDFF:EffFan:AsControl:HotGasDef[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}517.287,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.0610,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-18.6111,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}39.3701,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}12.0735,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}89.2388,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}89.2388,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}ALWAYS_ON,  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}249.1251,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}DewpointMethod,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}2394.9475,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}HotGasWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0265,  !- Coefficient1 Constant 
  0.0011,  !- Coefficient2 x 
  0.0001,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 22:24, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 22:39, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0246,  !- Coefficient1 Constant 
  0.0008,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 18:00, 0.0,  !- Complex field #3 
  Until: 21:00, 61.6,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.43503,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def VDFF:EffFan:AsControl:LEDLights:AsReduce[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}331.97,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.0872,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-18.6111,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}39.3701,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}12.0735,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}59.7113,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}59.7113,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}93.3946,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}DewpointMethod,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}1260.4987,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}ElectricWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0265,  !- Coefficient1 Constant 
  0.0011,  !- Coefficient2 x 
  0.0001,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 22:46, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 23:01, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0246,  !- Coefficient1 Constant 
  0.0008,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 18:00, 0.0,  !- Complex field #3 
  Until: 21:00, 61.6,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.4349,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def VDFF:EffFan:AsControl:LEDLights:AsReduce:HotGasDef[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}331.97,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.0872,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-18.6111,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}39.3701,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}12.0735,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}59.7113,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}59.7113,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}93.3946,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}DewpointMethod,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}2394.9475,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}HotGasWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0265,  !- Coefficient1 Constant 
  0.0011,  !- Coefficient2 x 
  0.0001,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 22:24, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 22:39, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0246,  !- Coefficient1 Constant 
  0.0008,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 18:00, 0.0,  !- Complex field #3 
  Until: 21:00, 61.6,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.4349,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def SDIC:Base[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}711.51,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1473,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-25.0,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}27.8871,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}27.8871,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}245.5162,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}245.5162,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}ALWAYS_ON,  !- Case Lighting Schedule Name 
  0.7044,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}129.8666,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}Constant,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  0.7044,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}992.4541,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}ElectricWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0204,  !- Coefficient1 Constant 
  0.0002,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 23:00, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 23:15, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 07:00, 0.0,  !- Complex field #3 
  Until: 10:00, 37.7,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.30046,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def SDIC:HotGasDef[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}711.51,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1473,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-25.0,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}27.8871,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}27.8871,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}245.5162,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}245.5162,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule}ALWAYS_ON,  !- Case Lighting Schedule Name 
  0.7044,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}129.8666,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}Constant,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  0.7044,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}2960.9580,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}HotGasWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0204,  !- Coefficient1 Constant 
  0.0002,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 22:20, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 22:35, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 07:00, 0.0,  !- Complex field #3 
  Until: 10:00, 37.7,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.30046,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def SDIC:EffFan:NoLights:AsControl[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}711.51,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1473,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-25.0,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}27.8871,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}18.0446,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}245.5162,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}245.5162,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name 
  0.7044,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}129.8666,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}DewpointMethod,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  0.7044,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}992.4541,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}ElectricWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0204,  !- Coefficient1 Constant 
  0.0002,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 23:00, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 23:15, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 07:00, 0.0,  !- Complex field #3 
  Until: 10:00, 37.7,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.30046,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def SDIC:EffFan:NoLights:AsControl:HotGasDef[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}711.51,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1473,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-25.0,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}27.8871,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}18.0446,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}245.5162,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}245.5162,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name 
  0.7044,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}129.8666,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}DewpointMethod,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  0.7044,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}2960.9580,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}HotGasWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0204,  !- Coefficient1 Constant 
  0.0002,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 22:20, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 22:35, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0236,  !- Coefficient1 Constant 
  0.0006,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 07:00, 0.0,  !- Complex field #3 
  Until: 10:00, 37.7,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.30046,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def SDIC:ReplaceWithORZH:ElecDef[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}355.0499,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1029,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-21.3889,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}39.3701,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}12.0735,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}59.7113,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}59.7113,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}93.3946,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}DewpointMethod,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}1260.4987,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}ElectricWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0265,  !- Coefficient1 Constant 
  0.0011,  !- Coefficient2 x 
  0.0001,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 22:46, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 23:01, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0246,  !- Coefficient1 Constant 
  0.0008,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 07:00, 0.0,  !- Complex field #3 
  Until: 10:00, 80.2,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.4346,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def SDIC:ReplaceWithORZH:HotGasDef[]


Refrigeration:Case,
  #{Name},  !- Name 
  ALWAYS_ON,  !- Availablility Schedule 
  #{ZoneName},  !- Zone Name 
  23.88,  !- Rated Ambient Temperature {C}
  55.0,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}355.0499,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1029,  !- Rated Latent Heat Ratio 
  1.0,  !- Rated Runtime Fraction 
  #{Length}1.0,  !- Case Length {m}
  #{OperatingTemp}-21.3889,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type 
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name 
  #{StandardFanPowerPerLength}39.3701,  !- Standard Case Fan Power per Unit Length {W/m}
  #{OperatingFanPowerPerLength}12.0735,  !- Operating Case Fan Power per Unit Length {W/m}
  #{StandardLightingPowerPerLength}59.7113,  !- Standard Case Lighting Power per Unit Length {W/m}
  #{InstalledLightingPowerPerLength}59.7113,  !- Installed Case Lighting Power per Unit Length {W/m}
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name 
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case 
  #{AntiSweatHeaterPowerPerLength}93.3946,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  #{AntiSweatHeaterControlType}DewpointMethod,  !- Anti-Sweat Heater Control Type {******}
  ,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,  !- Case Height {m}
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  #{DefrostPowerPerLength}2394.9475,  !- Case Defrost Power per Unit Length {W/m}
  #{DefrostType}HotGasWithTemperatureTermination,  !- Case Defrost Type 
  #{DefrostSchedule},  !- Case Defrost Schedule Name 
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule 
  #{DefrostEnergyCorrectionCurveType}CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type 
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name 
  ,  !- Under Case HVAC Return Air Fraction {}
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name 
  #{CaseCreditSchedule};  !- Case Credit Fraction Schedule Name 

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name 
  0.0265,  !- Coefficient1 Constant 
  0.0011,  !- Coefficient2 x 
  0.0001,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 22:24, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 22:00, 0.0,  !- Complex field #3 
  Until: 22:39, 1.0,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Curve:Cubic,
  #{DefrostEnergyCorrectionCurveObjectName},  !- Name 
  0.0246,  !- Coefficient1 Constant 
  0.0008,  !- Coefficient2 x 
  0.0000,  !- Coefficient3 x**2 
  0.0000,  !- Coefficient4 x**3 
  -35.0,  !- Minimum Value of x 
  20.0;  !- Maximum Value of x 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  ANY NUMBER,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 07:00, 0.0,  !- Complex field #3 
  Until: 10:00, 80.2,  !- Complex field #4 
  Until: 24:00, 0.0;  !- Complex field #5 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: SummerDesignDay,  !- Complex field #2 
  Until: 24:00, 0.4346,  !- Complex field #3 
  For: WinterDesignDay,  !- Complex field #4 
  Until: 24:00, 1.0,  !- Complex field #5 
  For: AllOtherDays,  !- Complex field #6 
  Until: 24:00, 1.0;  !- Complex field #7 


##enddef

##def A112DRSIceCream[]


!- A112DRSIceCream is a Doored Case based on Hussmann RLT served by the -23sst Rack A.
!- NOTES : Kool Gas defrost using electrical defrost from cut sheet to capture load on the evap coil.  Has Supplemental and Drain Electrical Defrost which have included in the load on the evap coil but not accounted for the electrical consumption.  
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann RLT]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}544.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 17,520 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [5,256 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}9.4,  !- Case Length {m}  [31 ft]
  #{OperatingTemp}-22.78,  !- Case Operating Temperature {C}  [-9]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}125.3,  !- Operating Case Fan Power per Unit Length {W/m}  [38.2 W/ft = 1,182 W]
  #{StandardLightingPowerPerLength}495.4,  !- Standard Case Lighting Power per Unit Length {W/m}  [29.1 W/ft = 900 W]
  #{InstalledLightingPowerPerLength}495.4,  !- Installed Case Lighting Power per Unit Length {W/m}  [29.1 W/ft = 900 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}181.3,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [55.3 = 1,711 W]
  78.2,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [23.8 W/ft]
  #{AntiSweatHeaterControlType}Linear,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}1441.6,  !- Case Defrost Power per Unit Length {W/m}  [439.4 W/ft  13,604 W]
  #{DefrostType}HotGas,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [1/day at 22 min. first start 00:35]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -28.33,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-19]
  11.21;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 232.8 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  -0.0187,  !- Coefficient1 Constant
  0.0458,  !- Coefficient2 x
  0.0011,  !- Coefficient3 x**2
  0.00005,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def A210DRSIceCream[]


!- A210DRSIceCream is a Doored Case based on Hussmann RLT served by the -23sst Rack A.
!- NOTES : Kool Gas defrost using electrical defrost from cut sheet to capture load on the evap coil.  Has Supplemental and Drain Electrical Defrost which have included in the load on the evap coil but not accounted for the electrical consumption.  
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann RLT]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}544.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 14,600 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [4,380 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}7.9,  !- Case Length {m}  [26 ft]
  #{OperatingTemp}-22.78,  !- Case Operating Temperature {C}  [-9]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}125.1,  !- Operating Case Fan Power per Unit Length {W/m}  [38.1 W/ft = 984 W]
  #{StandardLightingPowerPerLength}491.6,  !- Standard Case Lighting Power per Unit Length {W/m}  [27.9 W/ft = 720 W]
  #{InstalledLightingPowerPerLength}491.6,  !- Installed Case Lighting Power per Unit Length {W/m}  [27.9 W/ft = 720 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}176.4,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [53.8 = 1,387 W]
  73.2,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [22.3 W/ft]
  #{AntiSweatHeaterControlType}Linear,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}1445.4,  !- Case Defrost Power per Unit Length {W/m}  [440.6 W/ft  11,366 W]
  #{DefrostType}HotGas,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [1/day at 22 min. first start 01:05]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -28.33,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-19]
  9.36;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 162.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  -0.0187,  !- Coefficient1 Constant
  0.0458,  !- Coefficient2 x
  0.0011,  !- Coefficient3 x**2
  0.00005,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def A310DRSIceCream[]


!- A310DRSIceCream is a Doored Case based on Hussmann RLT served by the -23sst Rack A.
!- NOTES : Kool Gas defrost using electrical defrost from cut sheet to capture load on the evap coil.  Has Supplemental and Drain Electrical Defrost which have included in the load on the evap coil but not accounted for the electrical consumption.  
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann RLT]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}544.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 14,600 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [4,380 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}7.9,  !- Case Length {m}  [26 ft]
  #{OperatingTemp}-22.78,  !- Case Operating Temperature {C}  [-9]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}125.1,  !- Operating Case Fan Power per Unit Length {W/m}  [38.1 W/ft = 984 W]
  #{StandardLightingPowerPerLength}491.6,  !- Standard Case Lighting Power per Unit Length {W/m}  [27.9 W/ft = 720 W]
  #{InstalledLightingPowerPerLength}491.6,  !- Installed Case Lighting Power per Unit Length {W/m}  [27.9 W/ft = 720 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}176.4,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [53.8 = 1,387 W]
  73.2,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [22.3 W/ft]
  #{AntiSweatHeaterControlType}Linear,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}1445.4,  !- Case Defrost Power per Unit Length {W/m}  [440.6 W/ft  11,366 W]
  #{DefrostType}HotGas,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [1/day at 22 min. first start 01:35]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -28.33,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-19]
  9.36;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 162.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  -0.0187,  !- Coefficient1 Constant
  0.0458,  !- Coefficient2 x
  0.0011,  !- Coefficient3 x**2
  0.00005,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def A412DRSIceCream[]


!- A412DRSIceCream is a Doored Case based on Hussmann RLT served by the -23sst Rack A.
!- NOTES : Kool Gas defrost using electrical defrost from cut sheet to capture load on the evap coil.  Has Supplemental and Drain Electrical Defrost which have included in the load on the evap coil but not accounted for the electrical consumption.  
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann RLT]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}544.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 17,520 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [5,256 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}9.4,  !- Case Length {m}  [31 ft]
  #{OperatingTemp}-22.78,  !- Case Operating Temperature {C}  [-9]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}125.3,  !- Operating Case Fan Power per Unit Length {W/m}  [38.2 W/ft = 1,182 W]
  #{StandardLightingPowerPerLength}495.4,  !- Standard Case Lighting Power per Unit Length {W/m}  [29.1 W/ft = 900 W]
  #{InstalledLightingPowerPerLength}495.4,  !- Installed Case Lighting Power per Unit Length {W/m}  [29.1 W/ft = 900 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}181.3,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [55.3 = 1,711 W]
  78.2,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [23.8 W/ft]
  #{AntiSweatHeaterControlType}Linear,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}1441.6,  !- Case Defrost Power per Unit Length {W/m}  [439.4 W/ft  13,604 W]
  #{DefrostType}HotGas,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [1/day at 22 min. first start 02:05]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -28.33,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-19]
  11.21;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 232.8 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  -0.0187,  !- Coefficient1 Constant
  0.0458,  !- Coefficient2 x
  0.0011,  !- Coefficient3 x**2
  0.00005,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def A55DRSBakeryIceCream[]


!- A55DRSBakeryIceCream is a Doored Case based on Hussmann RLT served by the -23sst Rack A.
!- NOTES : Kool Gas defrost using electrical defrost from cut sheet to capture load on the evap coil.  Has Supplemental and Drain Electrical Defrost which have included in the load on the evap coil but not accounted for the electrical consumption.  
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann RLT]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}544.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 7,300 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [2,190 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}3.9,  !- Case Length {m}  [13 ft]
  #{OperatingTemp}-22.78,  !- Case Operating Temperature {C}  [-9]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}125.1,  !- Operating Case Fan Power per Unit Length {W/m}  [38.1 W/ft = 492 W]
  #{StandardLightingPowerPerLength}4103.2,  !- Standard Case Lighting Power per Unit Length {W/m}  [31.4 W/ft = 406 W]
  #{InstalledLightingPowerPerLength}4103.2,  !- Installed Case Lighting Power per Unit Length {W/m}  [31.4 W/ft = 406 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}176.4,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [53.8 = 694 W]
  73.2,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [22.3 W/ft]
  #{AntiSweatHeaterControlType}Linear,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}1445.4,  !- Case Defrost Power per Unit Length {W/m}  [440.6 W/ft  5,683 W]
  #{DefrostType}HotGas,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [1/day at 22 min. first start 02:35]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -28.33,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-19]
  4.68;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 40.5 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  -0.0187,  !- Coefficient1 Constant
  0.0458,  !- Coefficient2 x
  0.0011,  !- Coefficient3 x**2
  0.00005,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def A68SingleDeckFrozenCakes[]


!- A68SingleDeckFrozenCakes is a Open Single Deck based on Hussmann FIG served by the -23sst Rack A.
!- NOTES : Kool Gas defrost using electrical defrost from cut sheet to capture load on the evap coil.  Has Supplemental and Drain Electrical Defrost which have included in the load on the evap coil but not accounted for the electrical consumption.  
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann FIG]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}514.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [535 Btu/hr/ft = 4,280 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [1,284 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}2.4,  !- Case Length {m}  [8 ft]
  #{OperatingTemp}-23.33,  !- Case Operating Temperature {C}  [-10]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}30.5,  !- Operating Case Fan Power per Unit Length {W/m}  [9.3 W/ft = 74 W]
  #{StandardLightingPowerPerLength}40.0,  !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  #{InstalledLightingPowerPerLength}40.0,  !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}26.6,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [8.1 = 65 W]
  26.6,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [8.1 W/ft]
  #{AntiSweatHeaterControlType}Constant,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}861.0,  !- Case Defrost Power per Unit Length {W/m}  [262.4 W/ft  2,099 W]
  #{DefrostType}HotGas,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [1/day at 15 min. first start 03:05]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -28.89,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-20]
  3.73;  !- Average Refrigerant Charge Inventory {kg/m}  [2.50 lb/ft = 20.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def A78DTMeatIsland[]


!- A78DTMeatIsland is a Open Single Deck based on Hussmann FIG served by the -23sst Rack A.
!- NOTES : Kool Gas defrost using electrical defrost from cut sheet to capture load on the evap coil.  Has Supplemental and Drain Electrical Defrost which have included in the load on the evap coil but not accounted for the electrical consumption.  
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann FIG]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}514.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [535 Btu/hr/ft = 4,280 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [1,284 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}2.4,  !- Case Length {m}  [8 ft]
  #{OperatingTemp}-23.33,  !- Case Operating Temperature {C}  [-10]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}30.5,  !- Operating Case Fan Power per Unit Length {W/m}  [9.3 W/ft = 74 W]
  #{StandardLightingPowerPerLength}40.0,  !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  #{InstalledLightingPowerPerLength}40.0,  !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}26.6,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [8.1 = 65 W]
  26.6,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [8.1 W/ft]
  #{AntiSweatHeaterControlType}Constant,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}861.0,  !- Case Defrost Power per Unit Length {W/m}  [262.4 W/ft  2,099 W]
  #{DefrostType}HotGas,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [1/day at 15 min. first start 03:40]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -28.89,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-20]
  3.73;  !- Average Refrigerant Charge Inventory {kg/m}  [2.50 lb/ft = 20.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def A88DTMeatIsland[]


!- A88DTMeatIsland is a Open Single Deck based on Hussmann FIG served by the -23 Rack A.
!- NOTES : Kool Gas defrost using electrical defrost from cut sheet to capture load on the evap coil.  Has Supplemental and Drain Electrical Defrost which have included in the load on the evap coil but not accounted for the electrical consumption.  
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann FIG]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}514.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [535 Btu/hr/ft = 4,280 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [1,284 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}2.4,  !- Case Length {m}  [8 ft]
  #{OperatingTemp}-23.33,  !- Case Operating Temperature {C}  [-10]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}30.5,  !- Operating Case Fan Power per Unit Length {W/m}  [9.3 W/ft = 74 W]
  #{StandardLightingPowerPerLength}40.0,  !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  #{InstalledLightingPowerPerLength}40.0,  !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}26.6,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [8.1 = 65 W]
  26.6,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [8.1 W/ft]
  #{AntiSweatHeaterControlType}Constant,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}861.0,  !- Case Defrost Power per Unit Length {W/m}  [262.4 W/ft  2,099 W]
  #{DefrostType}HotGas,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [1/day at 15 min. first start 04:15]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -28.89,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-20]
  3.73;  !- Average Refrigerant Charge Inventory {kg/m}  [2.50 lb/ft = 20.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def A96DRSMeatICT[]


!- A96DRSMeatICT is a Doored Case based on Hussmann RLT served by the -23 Rack A.
!- NOTES : Kool Gas defrost using electrical defrost from cut sheet to capture load on the evap coil.  Has Supplemental and Drain Electrical Defrost which have included in the load on the evap coil but not accounted for the electrical consumption.  
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann RLT]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}544.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 8,760 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [2,628 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}4.7,  !- Case Length {m}  [15 ft]
  #{OperatingTemp}-22.78,  !- Case Operating Temperature {C}  [-9]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}127.2,  !- Operating Case Fan Power per Unit Length {W/m}  [38.8 W/ft = 600 W]
  #{StandardLightingPowerPerLength}4101.7,  !- Standard Case Lighting Power per Unit Length {W/m}  [31.0 W/ft = 480 W]
  #{InstalledLightingPowerPerLength}4101.7,  !- Installed Case Lighting Power per Unit Length {W/m}  [31.0 W/ft = 480 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}176.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [53.6 = 830 W]
  72.7,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [22.2 W/ft]
  #{AntiSweatHeaterControlType}Linear,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}1435.1,  !- Case Defrost Power per Unit Length {W/m}  [437.4 W/ft  6,771 W]
  #{DefrostType}HotGas,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [1/day at 22 min. first start 04:50]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -28.33,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-19]
  5.43;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 56.4 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def A108DTSeafoodIsland[]


!- A108DTSeafoodIsland is a Open Single Deck based on Hussmann FIG served by the -23 Rack A.
!- NOTES : Kool Gas defrost using electrical defrost from cut sheet to capture load on the evap coil.  Has Supplemental and Drain Electrical Defrost which have included in the load on the evap coil but not accounted for the electrical consumption.  
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann FIG]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}514.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [535 Btu/hr/ft = 4,280 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [1,284 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}2.4,  !- Case Length {m}  [8 ft]
  #{OperatingTemp}-23.33,  !- Case Operating Temperature {C}  [-10]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}30.5,  !- Operating Case Fan Power per Unit Length {W/m}  [9.3 W/ft = 74 W]
  #{StandardLightingPowerPerLength}40.0,  !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  #{InstalledLightingPowerPerLength}40.0,  !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}26.6,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [8.1 = 65 W]
  26.6,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [8.1 W/ft]
  #{AntiSweatHeaterControlType}Constant,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}861.0,  !- Case Defrost Power per Unit Length {W/m}  [262.4 W/ft  2,099 W]
  #{DefrostType}HotGas,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [1/day at 15 min. first start 05:20]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -28.89,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-20]
  3.73;  !- Average Refrigerant Charge Inventory {kg/m}  [2.50 lb/ft = 20.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def A118DTSeafoodIsland[]


!- A118DTSeafoodIsland is a Open Single Deck based on Hussmann FIG served by the -23 Rack A.
!- NOTES : Kool Gas defrost using electrical defrost from cut sheet to capture load on the evap coil.  Has Supplemental and Drain Electrical Defrost which have included in the load on the evap coil but not accounted for the electrical consumption.  
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann FIG]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}514.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [535 Btu/hr/ft = 4,280 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [1,284 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}2.4,  !- Case Length {m}  [8 ft]
  #{OperatingTemp}-23.33,  !- Case Operating Temperature {C}  [-10]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}30.5,  !- Operating Case Fan Power per Unit Length {W/m}  [9.3 W/ft = 74 W]
  #{StandardLightingPowerPerLength}40.0,  !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  #{InstalledLightingPowerPerLength}40.0,  !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}26.6,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [8.1 = 65 W]
  26.6,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [8.1 W/ft]
  #{AntiSweatHeaterControlType}Constant,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}861.0,  !- Case Defrost Power per Unit Length {W/m}  [262.4 W/ft  2,099 W]
  #{DefrostType}HotGas,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [1/day at 15 min. first start 05:55]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -28.89,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-20]
  3.73;  !- Average Refrigerant Charge Inventory {kg/m}  [2.50 lb/ft = 20.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def A124DRSSeafoodICT[]


!- A124DRSSeafoodICT is a Doored Case based on Hussmann RLT served by the -23 Rack A.
!- NOTES : Kool Gas defrost using electrical defrost from cut sheet to capture load on the evap coil.  Has Supplemental and Drain Electrical Defrost which have included in the load on the evap coil but not accounted for the electrical consumption.  
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann RLT]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}544.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 5,840 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [1,752 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}3.1,  !- Case Length {m}  [10 ft]
  #{OperatingTemp}-22.78,  !- Case Operating Temperature {C}  [-9]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}125.9,  !- Operating Case Fan Power per Unit Length {W/m}  [38.4 W/ft = 396 W]
  #{StandardLightingPowerPerLength}495.4,  !- Standard Case Lighting Power per Unit Length {W/m}  [29.1 W/ft = 300 W]
  #{InstalledLightingPowerPerLength}495.4,  !- Installed Case Lighting Power per Unit Length {W/m}  [29.1 W/ft = 300 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}176.2,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [53.7 = 554 W]
  73.2,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [22.3 W/ft]
  #{AntiSweatHeaterControlType}Linear,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}1521.1,  !- Case Defrost Power per Unit Length {W/m}  [463.6 W/ft  4,785 W]
  #{DefrostType}HotGas,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [1/day at 22 min. first start 06:30]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -28.33,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-19]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def A13BlastChiller[]


!- A13BlastChiller is a Doored Case based on VBC 175 served by the -23 Rack A.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on VBC 175]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}4092.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 22,350 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [6,705 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}1.6,  !- Case Length {m}  [5 ft]
  #{OperatingTemp}3.33,  !- Case Operating Temperature {C}  [38]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}3602.2,  !- Operating Case Fan Power per Unit Length {W/m}  [1098.0 W/ft = 5,764 W]
  #{StandardLightingPowerPerLength}40.0,  !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  #{InstalledLightingPowerPerLength}40.0,  !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType},  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  []
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -15.00,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [5]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def B132ServiceMeat[]


!- B132ServiceMeat is a Closed Glass Front based on Hussmann RGSMS served by the 13 Rack B.
!- NOTES : 15 amp convenience receptacle per case
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann RGSMS]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}346.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [360 Btu/hr/ft = 11,520 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [3,456 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}9.8,  !- Case Length {m}  [32 ft]
  #{OperatingTemp}-4.44,  !- Case Operating Temperature {C}  [24]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}120.4,  !- Operating Case Fan Power per Unit Length {W/m}  [36.7 W/ft = 1,175 W]
  #{StandardLightingPowerPerLength}4174.2,  !- Standard Case Lighting Power per Unit Length {W/m}  [53.1 W/ft = 1,699 W]
  #{InstalledLightingPowerPerLength}4174.2,  !- Installed Case Lighting Power per Unit Length {W/m}  [53.1 W/ft = 1,699 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [1/day at 90 min. first start 00:30]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -9.44,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [15]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def B26SvcSpecialty[]


!- B26SvcSpecialty is a Closed Glass Front based on Criosbanc Sintessi D3 served by the 13 Rack B.
!- NOTES : 15 amp IG receptacle
Refrigeration:Case,
  #{Name},  !- Name [Based on Criosbanc Sintessi D3]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}327.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [340 Btu/hr/ft = 2,040 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [612 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}1.8,  !- Case Length {m}  [6 ft]
  #{OperatingTemp}0.00,  !- Case Operating Temperature {C}  [32]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}196.9,  !- Operating Case Fan Power per Unit Length {W/m}  [60.0 W/ft = 360 W]
  #{StandardLightingPowerPerLength}4242.8,  !- Standard Case Lighting Power per Unit Length {W/m}  [74.0 W/ft = 444 W]
  #{InstalledLightingPowerPerLength}4242.8,  !- Installed Case Lighting Power per Unit Length {W/m}  [74.0 W/ft = 444 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [6/day at 20 min. first start 00:15]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -6.67,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def B36Charcuterie[]


!- B36Charcuterie is a Closed Glass Front based on Criosbanc Gemini DMS-1 served by the 13 Rack B.
!- NOTES : 15 amp IG receptacle
Refrigeration:Case,
  #{Name},  !- Name [Based on Criosbanc Gemini DMS-1]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}692.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [720 Btu/hr/ft = 4,320 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [1,296 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}1.8,  !- Case Length {m}  [6 ft]
  #{OperatingTemp}0.00,  !- Case Operating Temperature {C}  [32]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}183.7,  !- Operating Case Fan Power per Unit Length {W/m}  [56.0 W/ft = 336 W]
  #{StandardLightingPowerPerLength}4459.3,  !- Standard Case Lighting Power per Unit Length {W/m}  [140.0 W/ft = 840 W]
  #{InstalledLightingPowerPerLength}4459.3,  !- Installed Case Lighting Power per Unit Length {W/m}  [140.0 W/ft = 840 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [6/day at 20 min. first start 00:35]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -9.44,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [15]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def B416SSSpecialty[]


!- B416'SSSpecialty is a Open Single Deck based on Criosbanc Sintessi SS served by the 13sst Rack B.
!- NOTES : 15 amp convenience receptacle per case
Refrigeration:Case,
  #{Name},  !- Name [Based on Criosbanc Sintessi SS]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}385.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [400 Btu/hr/ft = 6,400 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [1,920 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}4.9,  !- Case Length {m}  [16 ft]
  #{OperatingTemp}0.00,  !- Case Operating Temperature {C}  [32]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}172.2,  !- Operating Case Fan Power per Unit Length {W/m}  [52.5 W/ft = 840 W]
  #{StandardLightingPowerPerLength}484.4,  !- Standard Case Lighting Power per Unit Length {W/m}  [25.7 W/ft = 412 W]
  #{InstalledLightingPowerPerLength}484.4,  !- Installed Case Lighting Power per Unit Length {W/m}  [25.7 W/ft = 412 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [6/day at 20 min. first start 00:55]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -7.78,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [18]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def B520ColdDeli[]


!- B520ColdDeli is a Closed Glass Front based on Criosbanc Sintessi D served by the 13sst Rack B.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Criosbanc Sintessi D]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}331.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [345 Btu/hr/ft = 6,890 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [2,067 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}6.1,  !- Case Length {m}  [20 ft]
  #{OperatingTemp}0.00,  !- Case Operating Temperature {C}  [32]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}147.6,  !- Operating Case Fan Power per Unit Length {W/m}  [45.0 W/ft = 900 W]
  #{StandardLightingPowerPerLength}4238.2,  !- Standard Case Lighting Power per Unit Length {W/m}  [72.6 W/ft = 1,452 W]
  #{InstalledLightingPowerPerLength}4238.2,  !- Installed Case Lighting Power per Unit Length {W/m}  [72.6 W/ft = 1,452 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [6/day at 20 min. first start 01:15]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -6.67,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def B716MultiDeckProduce[]


!- B716MultiDeckProduce is a Multi-deck open front based on Hussmann M5X-EP served by the 18sst Rack B.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann M5X-EP]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}1317.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [1,370 Btu/hr/ft = 21,920 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [6,576 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}4.9,  !- Case Length {m}  [16 ft]
  #{OperatingTemp}1.11,  !- Case Operating Temperature {C}  [34]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}130.9,  !- Operating Case Fan Power per Unit Length {W/m}  [39.9 W/ft = 638 W]
  #{StandardLightingPowerPerLength}475.3,  !- Standard Case Lighting Power per Unit Length {W/m}  [23.0 W/ft = 367 W]
  #{InstalledLightingPowerPerLength}475.3,  !- Installed Case Lighting Power per Unit Length {W/m}  [23.0 W/ft = 367 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [4/day at 30 min. first start at 01:35]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -2.22,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [28]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def B88SmkdSeafood[]


!- B88SmkdSeafood is a Multi-deck open front based on Hussmann C6X-LEP served by the 18sst Rack B.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann C6X-LEP]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}1600.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [1,664 Btu/hr/ft = 13,312 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [3,994 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}2.4,  !- Case Length {m}  [8 ft]
  #{OperatingTemp}0.00,  !- Case Operating Temperature {C}  [32]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}121.1,  !- Operating Case Fan Power per Unit Length {W/m}  [36.9 W/ft = 295 W]
  #{StandardLightingPowerPerLength}4100.4,  !- Standard Case Lighting Power per Unit Length {W/m}  [30.6 W/ft = 245 W]
  #{InstalledLightingPowerPerLength}4100.4,  !- Installed Case Lighting Power per Unit Length {W/m}  [30.6 W/ft = 245 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [4/day at 30 min. first start at 02:05]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -5.00,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [23]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def B924SvcSeafood[]


!- B924SvcSeafood is a Closed Glass Front based on Hussmann ASCS served by the 18sst Rack B.
!- NOTES : 2 duplex and 0ne GFCI duplex per case
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann ASCS]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}625.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [650 Btu/hr/ft = 15,600 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [4,680 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}7.3,  !- Case Length {m}  [24 ft]
  #{OperatingTemp}0.00,  !- Case Operating Temperature {C}  [32]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}59.1,  !- Operating Case Fan Power per Unit Length {W/m}  [18.0 W/ft = 432 W]
  #{StandardLightingPowerPerLength}4100.1,  !- Standard Case Lighting Power per Unit Length {W/m}  [30.5 W/ft = 732 W]
  #{InstalledLightingPowerPerLength}4100.1,  !- Installed Case Lighting Power per Unit Length {W/m}  [30.5 W/ft = 732 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}172.6,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [52.6 = 1,262 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}Constant,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [4/day at 30 min. first start at 02:35]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -6.67,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def B1020MultiDeckMeat[]


!- B1020MultiDeckMeat is a Multi-deck open front based on Hussmann M5X-EP served by the 18sst Rack B.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann M5X-EP]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}1413.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [1,470 Btu/hr/ft = 29,400 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [8,820 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}6.1,  !- Case Length {m}  [20 ft]
  #{OperatingTemp}-1.11,  !- Case Operating Temperature {C}  [30]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}128.9,  !- Operating Case Fan Power per Unit Length {W/m}  [39.3 W/ft = 786 W]
  #{StandardLightingPowerPerLength}4226.8,  !- Standard Case Lighting Power per Unit Length {W/m}  [69.1 W/ft = 1,382 W]
  #{InstalledLightingPowerPerLength}4226.8,  !- Installed Case Lighting Power per Unit Length {W/m}  [69.1 W/ft = 1,382 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [4/day at 30 min. first start at 03:05]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -4.44,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24]
  0.66;  !- Average Refrigerant Charge Inventory {kg/m}  [0.44 lb/ft = 8.8 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def B115AgedBeef[]


!- B115AgedBeef is a Closed Glass Front based on Hussmann AB served by the 18sst Rack B.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann AB]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}346.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [360 Btu/hr/ft = 1,800 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [540 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}1.5,  !- Case Length {m}  [5 ft]
  #{OperatingTemp}0.00,  !- Case Operating Temperature {C}  [32]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}0.0,  !- Operating Case Fan Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  #{StandardLightingPowerPerLength}496.1,  !- Standard Case Lighting Power per Unit Length {W/m}  [29.3 W/ft = 146 W]
  #{InstalledLightingPowerPerLength}496.1,  !- Installed Case Lighting Power per Unit Length {W/m}  [29.3 W/ft = 146 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [1/day at 90 min. first start 02:00]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -3.89,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [25]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def B128OliveBar[]


!- B128OliveBar is a Island  based on Amtecko served by the 18sst Rack B.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Amtecko]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}389.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [405 Btu/hr/ft = 3,240 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [972 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}2.4,  !- Case Length {m}  [8 ft]
  #{OperatingTemp}1.11,  !- Case Operating Temperature {C}  [34]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}98.4,  !- Operating Case Fan Power per Unit Length {W/m}  [30.0 W/ft = 240 W]
  #{StandardLightingPowerPerLength}452.2,  !- Standard Case Lighting Power per Unit Length {W/m}  [15.9 W/ft = 127 W]
  #{InstalledLightingPowerPerLength}452.2,  !- Installed Case Lighting Power per Unit Length {W/m}  [15.9 W/ft = 127 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [6/day at 20 min. first start 03:35]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -2.78,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [27]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def B1320MultiDeckCheese[]


!- B1320MultiDeckCheese is a Multi-deck open front based on Hussmann C6X-LEP served by the 18sst Rack B.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann C6X-LEP]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}1528.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [1,590 Btu/hr/ft = 31,800 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [9,540 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}6.1,  !- Case Length {m}  [20 ft]
  #{OperatingTemp}1.11,  !- Case Operating Temperature {C}  [34]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}121.1,  !- Operating Case Fan Power per Unit Length {W/m}  [36.9 W/ft = 738 W]
  #{StandardLightingPowerPerLength}4252.0,  !- Standard Case Lighting Power per Unit Length {W/m}  [76.8 W/ft = 1,536 W]
  #{InstalledLightingPowerPerLength}4252.0,  !- Installed Case Lighting Power per Unit Length {W/m}  [76.8 W/ft = 1,536 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [4/day at 30 min. first start at 04:05]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -3.33,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def B146Sushi[]


!- B146Sushi is a MD open front/ref. rear based on Hussmann RGPSM served by the 18sst Rack B.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann RGPSM]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}985.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [1,025 Btu/hr/ft = 6,150 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [1,845 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}1.8,  !- Case Length {m}  [6 ft]
  #{OperatingTemp}2.22,  !- Case Operating Temperature {C}  [36]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}185.0,  !- Operating Case Fan Power per Unit Length {W/m}  [56.4 W/ft = 338 W]
  #{StandardLightingPowerPerLength}4236.2,  !- Standard Case Lighting Power per Unit Length {W/m}  [72.0 W/ft = 432 W]
  #{InstalledLightingPowerPerLength}4236.2,  !- Installed Case Lighting Power per Unit Length {W/m}  [72.0 W/ft = 432 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [3/day at 40 min. first start at 04:35]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -6.67,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def B1518SaladBar[]


!- B1518SaladBar is a Island  based on Amtecko served by the 18sst Rack B.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Amtecko]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}378.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [393 Btu/hr/ft = 7,074 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [2,122 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}5.5,  !- Case Length {m}  [18 ft]
  #{OperatingTemp}1.11,  !- Case Operating Temperature {C}  [34]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}78.4,  !- Operating Case Fan Power per Unit Length {W/m}  [37.3 W/ft = 672 W]
  #{StandardLightingPowerPerLength}0.0,  !- Standard Case Lighting Power per Unit Length {W/m}  [18.7 W/ft = 336 W]
  #{InstalledLightingPowerPerLength}61.2,  !- Installed Case Lighting Power per Unit Length {W/m}  [18.7 W/ft = 336 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [3/day at 180 min. first srtart at 01:05]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -2.78,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [27]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 


##enddef

##def B166Sandwich[]


!- B166Sandwich is a MD open front/ref. rear based on Hussmann RGPSM served by the 18 Rack B.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann RGPSM]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}985.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [1,025 Btu/hr/ft = 6,150 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [1,845 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}1.8,  !- Case Length {m}  [6 ft]
  #{OperatingTemp}2.22,  !- Case Operating Temperature {C}  [36]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}118.4,  !- Operating Case Fan Power per Unit Length {W/m}  [56.4 W/ft = 338 W]
  #{StandardLightingPowerPerLength}0.0,  !- Standard Case Lighting Power per Unit Length {W/m}  [72.0 W/ft = 432 W]
  #{InstalledLightingPowerPerLength}236.2,  !- Installed Case Lighting Power per Unit Length {W/m}  [72.0 W/ft = 432 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [3/day at 40 min. first start at 05:15]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -6.67,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  -0.0187,  !- Coefficient1 Constant
  0.0458,  !- Coefficient2 x
  0.0011,  !- Coefficient3 x**2
  0.00005,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 


##enddef

##def B1724PrepDrinks[]


!- B1724PrepDrinks is a Multi-deck open front based on Hussmann C6X-LEP served by the 18 Rack B.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann C6X-LEP]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}1528.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [1,590 Btu/hr/ft = 38,160 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [11,448 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}7.3,  !- Case Length {m}  [24 ft]
  #{OperatingTemp}1.11,  !- Case Operating Temperature {C}  [34]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}77.5,  !- Operating Case Fan Power per Unit Length {W/m}  [36.9 W/ft = 886 W]
  #{StandardLightingPowerPerLength}0.0,  !- Standard Case Lighting Power per Unit Length {W/m}  [77.0 W/ft = 1,848 W]
  #{InstalledLightingPowerPerLength}252.6,  !- Installed Case Lighting Power per Unit Length {W/m}  [77.0 W/ft = 1,848 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [4/day at 30 min. first start at 04:05]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -3.33,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  -0.0187,  !- Coefficient1 Constant
  0.0458,  !- Coefficient2 x
  0.0011,  !- Coefficient3 x**2
  0.00005,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 


##enddef

##def B1810SvcBakery[]


!- B1810SvcBakery is a Closed Glass Front based on Barker BLF served by the 18 Rack B.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Barker BLF]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}625.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [650 Btu/hr/ft = 6,500 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [1,950 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}3.0,  !- Case Length {m}  [10 ft]
  #{OperatingTemp}0.00,  !- Case Operating Temperature {C}  [32]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}67.7,  !- Operating Case Fan Power per Unit Length {W/m}  [20.6 W/ft = 206 W]
  #{StandardLightingPowerPerLength}4108.7,  !- Standard Case Lighting Power per Unit Length {W/m}  [33.1 W/ft = 331 W]
  #{InstalledLightingPowerPerLength}4108.7,  !- Installed Case Lighting Power per Unit Length {W/m}  [33.1 W/ft = 331 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [6/day at 20 min. first start 00:20]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -5.56,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def B196GrabGoPies[]


!- B196GrabGoPies is a Multi-deck open front based on Barker BLF-SS served by the 18 Rack B.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Barker BLF-SS]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}1105.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [1,150 Btu/hr/ft = 6,900 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [2,070 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}1.8,  !- Case Length {m}  [6 ft]
  #{OperatingTemp}1.11,  !- Case Operating Temperature {C}  [34]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}54.2,  !- Operating Case Fan Power per Unit Length {W/m}  [25.8 W/ft = 155 W]
  #{StandardLightingPowerPerLength}0.0,  !- Standard Case Lighting Power per Unit Length {W/m}  [25.0 W/ft = 150 W]
  #{InstalledLightingPowerPerLength}82.0,  !- Installed Case Lighting Power per Unit Length {W/m}  [25.0 W/ft = 150 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [6/day at 20 min. first start 00:40]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -6.67,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  -0.0187,  !- Coefficient1 Constant
  0.0458,  !- Coefficient2 x
  0.0011,  !- Coefficient3 x**2
  0.00005,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 


##enddef

##def B206Probiotics[]


!- B206Probiotics is a Multi-deck open front based on Hussmann RGD served by the 18 Rack B.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann RGD]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}1442.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [1,500 Btu/hr/ft = 9,000 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [2,700 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}1.8,  !- Case Length {m}  [6 ft]
  #{OperatingTemp}0.00,  !- Case Operating Temperature {C}  [32]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}78.7,  !- Operating Case Fan Power per Unit Length {W/m}  [24.0 W/ft = 144 W]
  #{StandardLightingPowerPerLength}4236.2,  !- Standard Case Lighting Power per Unit Length {W/m}  [72.0 W/ft = 432 W]
  #{InstalledLightingPowerPerLength}4236.2,  !- Installed Case Lighting Power per Unit Length {W/m}  [72.0 W/ft = 432 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [6/day at 20 min. first start 01:00]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -6.67,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def C116MultiDeckProduce[]


!- C116MultiDeckProduce is a Multi-deck open front based on Hussmann C6X-LEP served by the 24 Rack C.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann C6X-LEP]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}1528.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [1,590 Btu/hr/ft = 25,440 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [7,632 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}4.9,  !- Case Length {m}  [16 ft]
  #{OperatingTemp}1.11,  !- Case Operating Temperature {C}  [34]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}121.1,  !- Operating Case Fan Power per Unit Length {W/m}  [36.9 W/ft = 590 W]
  #{StandardLightingPowerPerLength}4251.0,  !- Standard Case Lighting Power per Unit Length {W/m}  [76.5 W/ft = 1,224 W]
  #{InstalledLightingPowerPerLength}4251.0,  !- Installed Case Lighting Power per Unit Length {W/m}  [76.5 W/ft = 1,224 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [2/day at 30 min. first start 00:05]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -3.33,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def C236Produce[]


!- C236Produce is a Multi-deck open front based on Hussmann P4X-EP served by the 24 Rack C.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann P4X-EP]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}1226.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [1,275 Btu/hr/ft = 45,900 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [13,770 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}11.0,  !- Case Length {m}  [36 ft]
  #{OperatingTemp}2.22,  !- Case Operating Temperature {C}  [36]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}121.1,  !- Operating Case Fan Power per Unit Length {W/m}  [36.9 W/ft = 1,328 W]
  #{StandardLightingPowerPerLength}475.8,  !- Standard Case Lighting Power per Unit Length {W/m}  [23.1 W/ft = 832 W]
  #{InstalledLightingPowerPerLength}475.8,  !- Installed Case Lighting Power per Unit Length {W/m}  [23.1 W/ft = 832 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [4/day at 30 min. first start at 00:35]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -1.11,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [30]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def C38Beer[]


!- C38Beer is a Multi-deck open front based on Hussmann C6X-LEP served by the 24sst Rack C.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann C6X-LEP]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}1413.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [1,470 Btu/hr/ft = 11,760 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [3,528 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}2.4,  !- Case Length {m}  [8 ft]
  #{OperatingTemp}1.11,  !- Case Operating Temperature {C}  [34]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}121.1,  !- Operating Case Fan Power per Unit Length {W/m}  [36.9 W/ft = 295 W]
  #{StandardLightingPowerPerLength}475.3,  !- Standard Case Lighting Power per Unit Length {W/m}  [23.0 W/ft = 184 W]
  #{InstalledLightingPowerPerLength}475.3,  !- Installed Case Lighting Power per Unit Length {W/m}  [23.0 W/ft = 184 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [2/day at 30 min. first start 01:05]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -3.33,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def C416BakeryDrinks[]


!- C416BakeryDrinks is a Multi-deck open front based on Hussmann C6X-LEP served by the 24sst Rack C.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann C6X-LEP]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}1528.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [1,590 Btu/hr/ft = 25,440 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [7,632 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}4.9,  !- Case Length {m}  [16 ft]
  #{OperatingTemp}1.11,  !- Case Operating Temperature {C}  [34]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}121.1,  !- Operating Case Fan Power per Unit Length {W/m}  [36.9 W/ft = 590 W]
  #{StandardLightingPowerPerLength}4251.0,  !- Standard Case Lighting Power per Unit Length {W/m}  [76.5 W/ft = 1,224 W]
  #{InstalledLightingPowerPerLength}4251.0,  !- Installed Case Lighting Power per Unit Length {W/m}  [76.5 W/ft = 1,224 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [2/day at 30 min. first start 01:35]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -3.33,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def C536Dairy[]


!- C536Dairy is a Multi-deck open front based on Hussmann D6X-ULEP served by the 24sst Rack C.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann D6X-ULEP]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}1576.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [1,640 Btu/hr/ft = 59,040 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [17,712 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}11.0,  !- Case Length {m}  [36 ft]
  #{OperatingTemp}1.11,  !- Case Operating Temperature {C}  [34]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}128.0,  !- Operating Case Fan Power per Unit Length {W/m}  [39.0 W/ft = 1,404 W]
  #{StandardLightingPowerPerLength}475.8,  !- Standard Case Lighting Power per Unit Length {W/m}  [23.1 W/ft = 832 W]
  #{InstalledLightingPowerPerLength}475.8,  !- Installed Case Lighting Power per Unit Length {W/m}  [23.1 W/ft = 832 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [4/day at 30 min. first start at 02:05]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -3.33,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def C68DRSDairy[]


!- C68DRSDairy is a Doored Case based on Hussmann RM served by the 24sst Rack C.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Hussmann RM]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}317.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 6,800 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [2,040 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}6.3,  !- Case Length {m}  [21 ft]
  #{OperatingTemp}1.11,  !- Case Operating Temperature {C}  [34]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}99.2,  !- Operating Case Fan Power per Unit Length {W/m}  [30.2 W/ft = 624 W]
  #{StandardLightingPowerPerLength}495.4,  !- Standard Case Lighting Power per Unit Length {W/m}  [29.1 W/ft = 600 W]
  #{InstalledLightingPowerPerLength}495.4,  !- Installed Case Lighting Power per Unit Length {W/m}  [29.1 W/ft = 600 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}68.3,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [20.8 = 430 W]
  68.3,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [20.8 W/ft]
  #{AntiSweatHeaterControlType}Constant,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [1/day at 60 min. first start at 2:30]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  -2.78,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [27]
  1.34;  !- Average Refrigerant Charge Inventory {kg/m}  [0.90 lb/ft = 18.6 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef

##def C176Candy[]


!- C176Candy is a Closed Glass Front based on Barker SMD served by the 33sst Rack C.
!- NOTES : 
Refrigeration:Case,
  #{Name},  !- Name [Based on Barker SMD]
  ALWAYS_ON,  !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  #{ZoneName},  !- Zone Name [Location of Fixture]
  23.89,  !- Rated Ambient Temperature {C}  [75øF]
  55,  !- Rated Ambient Relative Humidity {%}
  #{CoolingCapPerLength}625.0,  !- Rated Total Cooling Capacity per Unit length {W/m}  [650 Btu/hr/ft = 3,900 Btu/hr]
  0.30,  !- Rated Latent Heat Ratio  [1,170 Btu/hr Rated Latent Capacity]
  1.00,  !- Rated Runtime Fraction
  #{Length}1.8,  !- Case Length {m}  [6 ft]
  #{OperatingTemp}15.56,  !- Case Operating Temperature {C}  [60]
  DewpointMethod,  !- Latent Case Credit Curve Type
  #{LatentCaseCreditCurveName},  !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  #{StandardFanPowerPerLength}0.0,  !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  #{OperatingFanPowerPerLength}28.2,  !- Operating Case Fan Power per Unit Length {W/m}  [8.6 W/ft = 52 W]
  #{StandardLightingPowerPerLength}4124.7,  !- Standard Case Lighting Power per Unit Length {W/m}  [38.0 W/ft = 228 W]
  #{InstalledLightingPowerPerLength}4124.7,  !- Installed Case Lighting Power per Unit Length {W/m}  [38.0 W/ft = 228 W]
  #{CaseLightingSchedule},  !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  #{FractionLightsToCase}1.0,  !- Fraction Of Lighting Energy To Case
  #{AntiSweatHeaterPowerPerLength}0.0,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 = 0 W]
  0.0,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft]
  #{AntiSweatHeaterControlType}None,  !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  35,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  1.52,  !- Case Height {m}  [5.0 ft]
  1.0,  !- Fraction of Anti-Sweat Heater Energy To Case
  #{DefrostPowerPerLength}0.0,  !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  #{DefrostType}OffCycle,  !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  #{DefrostSchedule},  !- Case Defrost Schedule Name  [6/day at 20 min. first start at 2:45]
  #{DefrostDripDownSchedule},  !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  #{DefrostEnergyCorrectionCurveType}None,  !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  #{DefrostEnergyCorrectionCurveName},  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,  !- Under Case HVAC Return Air Fraction
  #{RestockSchedule},  !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  #{CaseCreditSchedule},  !- Case Credit Fraction Schedule Name
  7.22,  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [45]
  0.00;  !- Average Refrigerant Charge Inventory {kg/m}  [ = 0.0 lb]

Curve:Cubic,
  #{LatentCaseCreditCurveName},  !- Name
  0.3265,  !- Coefficient1 Constant
  0.0302,  !- Coefficient2 x
  0.0007,  !- Coefficient3 x**2
  0.00003,  !- Coefficient4 x**3
  -55.0,  !- Minimum Value of x
  55.0;  !- Maximum Value of x

Schedule:Compact,
  #{DefrostScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{DefrostDripDownScheduleObject},  !- Name 
  ON/OFF,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 00:30, 1,  !- Complex field #3 
  Until: 06:00, 0,  !- Complex field #4 
  Until: 06:30, 1,  !- Complex field #5 
  Until: 12:00, 0,  !- Complex field #6 
  Until: 12:30, 1,  !- Complex field #7 
  Until: 18:00, 0,  !- Complex field #8 
  Until: 18:30, 1,  !- Complex field #9 
  Until: 24:00, 0;  !- Complex field #10 

Schedule:Compact,
  #{RestockScheduleObject},  !- Name 
  Any Number,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For:AllDays,  !- Complex field #2 
  Until: 24:00, 0.0;  !- Complex field #3 

Schedule:Compact,
  #{CaseCreditScheduleObject},  !- Name 
  Fraction,  !- Schedule type 
  Through: 12/31,  !- Complex field #1 
  For: AllDays,  !- Complex field #2 
  Until: 24:00, 1;  !- Complex field #3 


##enddef