  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  21.1,                    !- Hour 6
  21.1,                    !- Hour 7
  21.1,                    !- Hour 8
  21.1,                    !- Hour 9
  21.1,                    !- Hour 10
  21.1,                    !- Hour 11
  21.1,                    !- Hour 12
  21.1,                    !- Hour 13
  21.1,                    !- Hour 14
  21.1,                    !- Hour 15
  21.1,                    !- Hour 16
  21.1,                    !- Hour 17
  21.1,                    !- Hour 18
  21.1,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_sat_day,         !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  15.6,                    !- Hour 6
  15.6,                    !- Hour 7
  15.6,                    !- Hour 8
  15.6,                    !- Hour 9
  15.6,                    !- Hour 10
  15.6,                    !- Hour 11
  15.6,                    !- Hour 12
  15.6,                    !- Hour 13
  15.6,                    !- Hour 14
  15.6,                    !- Hour 15
  15.6,                    !- Hour 16
  15.6,                    !- Hour 17
  15.6,                    !- Hour 18
  15.6,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_sunhol_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  15.6,                    !- Hour 6
  15.6,                    !- Hour 7
  15.6,                    !- Hour 8
  15.6,                    !- Hour 9
  15.6,                    !- Hour 10
  15.6,                    !- Hour 11
  15.6,                    !- Hour 12
  15.6,                    !- Hour 13
  15.6,                    !- Hour 14
  15.6,                    !- Hour 15
  15.6,                    !- Hour 16
  15.6,                    !- Hour 17
  15.6,                    !- Hour 18
  15.6,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_sumdes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  15.6,                    !- Hour 6
  15.6,                    !- Hour 7
  15.6,                    !- Hour 8
  15.6,                    !- Hour 9
  15.6,                    !- Hour 10
  15.6,                    !- Hour 11
  15.6,                    !- Hour 12
  15.6,                    !- Hour 13
  15.6,                    !- Hour 14
  15.6,                    !- Hour 15
  15.6,                    !- Hour 16
  15.6,                    !- Hour 17
  15.6,                    !- Hour 18
  15.6,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_windes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  21.1,                    !- Hour 1
  21.1,                    !- Hour 2
  21.1,                    !- Hour 3
  21.1,                    !- Hour 4
  21.1,                    !- Hour 5
  21.1,                    !- Hour 6
  21.1,                    !- Hour 7
  21.1,                    !- Hour 8
  21.1,                    !- Hour 9
  21.1,                    !- Hour 10
  21.1,                    !- Hour 11
  21.1,                    !- Hour 12
  21.1,                    !- Hour 13
  21.1,                    !- Hour 14
  21.1,                    !- Hour 15
  21.1,                    !- Hour 16
  21.1,                    !- Hour 17
  21.1,                    !- Hour 18
  21.1,                    !- Hour 19
  21.1,                    !- Hour 20
  21.1,                    !- Hour 21
  21.1,                    !- Hour 22
  21.1,                    !- Hour 23
  21.1;                    !- Hour 24

Schedule:Week:Daily,
  HTGSETP_week,            !- Name
  HTGSETP_sunhol_day,      !- Sunday Schedule:Day Name
  HTGSETP_wk_day,          !- Monday Schedule:Day Name
  HTGSETP_wk_day,          !- Tuesday Schedule:Day Name
  HTGSETP_wk_day,          !- Wednesday Schedule:Day Name
  HTGSETP_wk_day,          !- Thursday Schedule:Day Name
  HTGSETP_wk_day,          !- Friday Schedule:Day Name
  HTGSETP_sat_day,         !- Saturday Schedule:Day Name
  HTGSETP_sunhol_day,      !- Holiday Schedule:Day Name
  HTGSETP_sumdes_day,      !- SummerDesignDay Schedule:Day Name
  HTGSETP_windes_day,      !- WinterDesignDay Schedule:Day Name
  HTGSETP_wk_day,          !- CustomDay1 Schedule:Day Name
  HTGSETP_wk_day;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  HTGSETP_week,            !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  CLGSETP_wk_day,          !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  24.0,                    !- Hour 6
  24.0,                    !- Hour 7
  24.0,                    !- Hour 8
  24.0,                    !- Hour 9
  24.0,                    !- Hour 10
  24.0,                    !- Hour 11
  24.0,                    !- Hour 12
  24.0,                    !- Hour 13
  24.0,                    !- Hour 14
  24.0,                    !- Hour 15
  24.0,                    !- Hour 16
  24.0,                    !- Hour 17
  24.0,                    !- Hour 18
  24.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_sat_day,         !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  31.0,                    !- Hour 6
  31.0,                    !- Hour 7
  31.0,                    !- Hour 8
  31.0,                    !- Hour 9
  31.0,                    !- Hour 10
  31.0,                    !- Hour 11
  31.0,                    !- Hour 12
  31.0,                    !- Hour 13
  31.0,                    !- Hour 14
  31.0,                    !- Hour 15
  31.0,                    !- Hour 16
  31.0,                    !- Hour 17
  31.0,                    !- Hour 18
  31.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_sunhol_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  31.0,                    !- Hour 6
  31.0,                    !- Hour 7
  31.0,                    !- Hour 8
  31.0,                    !- Hour 9
  31.0,                    !- Hour 10
  31.0,                    !- Hour 11
  31.0,                    !- Hour 12
  31.0,                    !- Hour 13
  31.0,                    !- Hour 14
  31.0,                    !- Hour 15
  31.0,                    !- Hour 16
  31.0,                    !- Hour 17
  31.0,                    !- Hour 18
  31.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_windes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  31.0,                    !- Hour 6
  31.0,                    !- Hour 7
  31.0,                    !- Hour 8
  31.0,                    !- Hour 9
  31.0,                    !- Hour 10
  31.0,                    !- Hour 11
  31.0,                    !- Hour 12
  31.0,                    !- Hour 13
  31.0,                    !- Hour 14
  31.0,                    !- Hour 15
  31.0,                    !- Hour 16
  31.0,                    !- Hour 17
  31.0,                    !- Hour 18
  31.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_sumdes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  24.0,                    !- Hour 1
  24.0,                    !- Hour 2
  24.0,                    !- Hour 3
  24.0,                    !- Hour 4
  24.0,                    !- Hour 5
  24.0,                    !- Hour 6
  24.0,                    !- Hour 7
  24.0,                    !- Hour 8
  24.0,                    !- Hour 9
  24.0,                    !- Hour 10
  24.0,                    !- Hour 11
  24.0,                    !- Hour 12
  24.0,                    !- Hour 13
  24.0,                    !- Hour 14
  24.0,                    !- Hour 15
  24.0,                    !- Hour 16
  24.0,                    !- Hour 17
  24.0,                    !- Hour 18
  24.0,                    !- Hour 19
  24.0,                    !- Hour 20
  24.0,                    !- Hour 21
  24.0,                    !- Hour 22
  24.0,                    !- Hour 23
  24.0;                    !- Hour 24

Schedule:Week:Daily,
  CLGSETP_week,            !- Name
  CLGSETP_sunhol_day,      !- Sunday Schedule:Day Name
  CLGSETP_wk_day,          !- Monday Schedule:Day Name
  CLGSETP_wk_day,          !- Tuesday Schedule:Day Name
  CLGSETP_wk_day,          !- Wednesday Schedule:Day Name
  CLGSETP_wk_day,          !- Thursday Schedule:Day Name
  CLGSETP_wk_day,          !- Friday Schedule:Day Name
  CLGSETP_sat_day,         !- Saturday Schedule:Day Name
  CLGSETP_sunhol_day,      !- Holiday Schedule:Day Name
  CLGSETP_sumdes_day,      !- SummerDesignDay Schedule:Day Name
  CLGSETP_windes_day,      !- WinterDesignDay Schedule:Day Name
  CLGSETP_wk_day,          !- CustomDay1 Schedule:Day Name
  CLGSETP_wk_day;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  CLGSETP_week,            !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Day:Hourly,
  MINOA_wd_day,            !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  1.0,                     !- Hour 6
  1.0,                     !- Hour 7
  1.0,                     !- Hour 8
  1.0,                     !- Hour 9
  1.0,                     !- Hour 10
  1.0,                     !- Hour 11
  1.0,                     !- Hour 12
  1.0,                     !- Hour 13
  1.0,                     !- Hour 14
  1.0,                     !- Hour 15
  1.0,                     !- Hour 16
  1.0,                     !- Hour 17
  1.0,                     !- Hour 18
  1.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  MINOA_sat_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  MINOA_sunhol_day,        !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Week:Daily,
  MINOA_week,              !- Name
  MINOA_sunhol_day,        !- Sunday Schedule:Day Name
  MINOA_wd_day,            !- Monday Schedule:Day Name
  MINOA_wd_day,            !- Tuesday Schedule:Day Name
  MINOA_wd_day,            !- Wednesday Schedule:Day Name
  MINOA_wd_day,            !- Thursday Schedule:Day Name
  MINOA_wd_day,            !- Friday Schedule:Day Name
  MINOA_sat_day,           !- Saturday Schedule:Day Name
  MINOA_sunhol_day,        !- Holiday Schedule:Day Name
  MINOA_wd_day,            !- SummerDesignDay Schedule:Day Name
  MINOA_wd_day,            !- WinterDesignDay Schedule:Day Name
  MINOA_wd_day,            !- CustomDay1 Schedule:Day Name
  MINOA_wd_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  MINOA_week,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Day:Hourly,
  Temp_Control_Type_Day,   !- Name
  Control Type,            !- Schedule Type Limits Name
  4,                       !- Hour 1
  4,                       !- Hour 2
  4,                       !- Hour 3
  4,                       !- Hour 4
  4,                       !- Hour 5
  4,                       !- Hour 6
  4,                       !- Hour 7
  4,                       !- Hour 8
  4,                       !- Hour 9
  4,                       !- Hour 10
  4,                       !- Hour 11
  4,                       !- Hour 12
  4,                       !- Hour 13
  4,                       !- Hour 14
  4,                       !- Hour 15
  4,                       !- Hour 16
  4,                       !- Hour 17
  4,                       !- Hour 18
  4,                       !- Hour 19
  4,                       !- Hour 20
  4,                       !- Hour 21
  4,                       !- Hour 22
  4,                       !- Hour 23
  4;                       !- Hour 24

Schedule:Week:Daily,
  Temp_Control_Type_week,  !- Name
  Temp_Control_Type_Day,   !- Sunday Schedule:Day Name
  Temp_Control_Type_Day,   !- Monday Schedule:Day Name
  Temp_Control_Type_Day,   !- Tuesday Schedule:Day Name
  Temp_Control_Type_Day,   !- Wednesday Schedule:Day Name
  Temp_Control_Type_Day,   !- Thursday Schedule:Day Name
  Temp_Control_Type_Day,   !- Friday Schedule:Day Name
  Temp_Control_Type_Day,   !- Saturday Schedule:Day Name
  Temp_Control_Type_Day,   !- Holiday Schedule:Day Name
  Temp_Control_Type_Day,   !- SummerDesignDay Schedule:Day Name
  Temp_Control_Type_Day,   !- WinterDesignDay Schedule:Day Name
  Temp_Control_Type_Day,   !- CustomDay1 Schedule:Day Name
  Temp_Control_Type_Day;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Temp_Control_Type_week,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Summer Supply Air Temp Day Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  13.,                     !- Hour 1
  13.,                     !- Hour 2
  13.,                     !- Hour 3
  13.,                     !- Hour 4
  13.,                     !- Hour 5
  13.,                     !- Hour 6
  13.,                     !- Hour 7
  13.,                     !- Hour 8
  13.,                     !- Hour 9
  13.,                     !- Hour 10
  13.,                     !- Hour 11
  13.,                     !- Hour 12
  13.,                     !- Hour 13
  13.,                     !- Hour 14
  13.,                     !- Hour 15
  13.,                     !- Hour 16
  13.,                     !- Hour 17
  13.,                     !- Hour 18
  13.,                     !- Hour 19
  13.,                     !- Hour 20
  13.,                     !- Hour 21
  13.,                     !- Hour 22
  13.,                     !- Hour 23
  13.;                     !- Hour 24

Schedule:Day:Hourly,
  Winter Supply Air Temp Day Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  16.,                     !- Hour 1
  16.,                     !- Hour 2
  16.,                     !- Hour 3
  16.,                     !- Hour 4
  16.,                     !- Hour 5
  16.,                     !- Hour 6
  16.,                     !- Hour 7
  16.,                     !- Hour 8
  16.,                     !- Hour 9
  16.,                     !- Hour 10
  16.,                     !- Hour 11
  16.,                     !- Hour 12
  16.,                     !- Hour 13
  16.,                     !- Hour 14
  16.,                     !- Hour 15
  16.,                     !- Hour 16
  16.,                     !- Hour 17
  16.,                     !- Hour 18
  16.,                     !- Hour 19
  16.,                     !- Hour 20
  16.,                     !- Hour 21
  16.,                     !- Hour 22
  16.,                     !- Hour 23
  16.;                     !- Hour 24

Schedule:Week:Daily,
  Summer Supply Air Temp Week Sch,  !- Name
  Summer Supply Air Temp Day Sch,  !- Sunday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Monday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Tuesday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Wednesday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Thursday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Friday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Saturday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Holiday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- SummerDesignDay Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- WinterDesignDay Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- CustomDay1 Schedule:Day Name
  Summer Supply Air Temp Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Winter Supply Air Temp Week Sch,  !- Name
  Winter Supply Air Temp Day Sch,  !- Sunday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Monday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Tuesday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Wednesday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Thursday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Friday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Saturday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Holiday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- SummerDesignDay Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- WinterDesignDay Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- CustomDay1 Schedule:Day Name
  Winter Supply Air Temp Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Winter Supply Air Temp Week Sch,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  3,                       !- End Month 1
  31,                      !- End Day 1
  Summer Supply Air Temp Week Sch,  !- Schedule:Week Name 2
  4,                       !- Start Month 2
  1,                       !- Start Day 2
  9,                       !- End Month 2
  30,                      !- End Day 2
  Winter Supply Air Temp Week Sch,  !- Schedule:Week Name 3
  10,                      !- Start Month 3
  1,                       !- Start Day 3
  12,                      !- End Month 3
  31;                      !- End Day 3

Schedule:Day:Hourly,
  Chilled Water Loop Daily,!- Name
  Temperature,             !- Schedule Type Limits Name
  6.7,                     !- Hour 1
  6.7,                     !- Hour 2
  6.7,                     !- Hour 3
  6.7,                     !- Hour 4
  6.7,                     !- Hour 5
  6.7,                     !- Hour 6
  6.7,                     !- Hour 7
  6.7,                     !- Hour 8
  6.7,                     !- Hour 9
  6.7,                     !- Hour 10
  6.7,                     !- Hour 11
  6.7,                     !- Hour 12
  6.7,                     !- Hour 13
  6.7,                     !- Hour 14
  6.7,                     !- Hour 15
  6.7,                     !- Hour 16
  6.7,                     !- Hour 17
  6.7,                     !- Hour 18
  6.7,                     !- Hour 19
  6.7,                     !- Hour 20
  6.7,                     !- Hour 21
  6.7,                     !- Hour 22
  6.7,                     !- Hour 23
  6.7;                     !- Hour 24

Schedule:Week:Daily,
  Chilled Water Loop Weekly,  !- Name
  Chilled Water Loop Daily,!- Sunday Schedule:Day Name
  Chilled Water Loop Daily,!- Monday Schedule:Day Name
  Chilled Water Loop Daily,!- Tuesday Schedule:Day Name
  Chilled Water Loop Daily,!- Wednesday Schedule:Day Name
  Chilled Water Loop Daily,!- Thursday Schedule:Day Name
  Chilled Water Loop Daily,!- Friday Schedule:Day Name
  Chilled Water Loop Daily,!- Saturday Schedule:Day Name
  Chilled Water Loop Daily,!- Holiday Schedule:Day Name
  Chilled Water Loop Daily,!- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Daily,!- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Daily,!- CustomDay1 Schedule:Day Name
  Chilled Water Loop Daily;!- CustomDay2 Schedule:Day Name

Schedule:Year,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Chilled Water Loop Weekly,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Hot Water Loop Daily,    !- Name
  Temperature,             !- Schedule Type Limits Name
  60.,                     !- Hour 1
  60.,                     !- Hour 2
  60.,                     !- Hour 3
  60.,                     !- Hour 4
  60.,                     !- Hour 5
  60.,                     !- Hour 6
  60.,                     !- Hour 7
  60.,                     !- Hour 8
  60.,                     !- Hour 9
  60.,                     !- Hour 10
  60.,                     !- Hour 11
  60.,                     !- Hour 12
  60.,                     !- Hour 13
  60.,                     !- Hour 14
  60.,                     !- Hour 15
  60.,                     !- Hour 16
  60.,                     !- Hour 17
  60.,                     !- Hour 18
  60.,                     !- Hour 19
  60.,                     !- Hour 20
  60.,                     !- Hour 21
  60.,                     !- Hour 22
  60.,                     !- Hour 23
  60.;                     !- Hour 24

Schedule:Week:Daily,
  Hot Water Loop Weekly,   !- Name
  Hot Water Loop Daily,    !- Sunday Schedule:Day Name
  Hot Water Loop Daily,    !- Monday Schedule:Day Name
  Hot Water Loop Daily,    !- Tuesday Schedule:Day Name
  Hot Water Loop Daily,    !- Wednesday Schedule:Day Name
  Hot Water Loop Daily,    !- Thursday Schedule:Day Name
  Hot Water Loop Daily,    !- Friday Schedule:Day Name
  Hot Water Loop Daily,    !- Saturday Schedule:Day Name
  Hot Water Loop Daily,    !- Holiday Schedule:Day Name
  Hot Water Loop Daily,    !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Daily,    !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Daily,    !- CustomDay1 Schedule:Day Name
  Hot Water Loop Daily;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Hot Water Loop Weekly,   !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Heating Air Setpoint Daily,  !- Name
  Temperature,             !- Schedule Type Limits Name
  16.0,                    !- Hour 1
  16.0,                    !- Hour 2
  16.0,                    !- Hour 3
  16.0,                    !- Hour 4
  16.0,                    !- Hour 5
  16.0,                    !- Hour 6
  16.0,                    !- Hour 7
  16.0,                    !- Hour 8
  16.0,                    !- Hour 9
  16.0,                    !- Hour 10
  16.0,                    !- Hour 11
  16.0,                    !- Hour 12
  16.0,                    !- Hour 13
  16.0,                    !- Hour 14
  16.0,                    !- Hour 15
  16.0,                    !- Hour 16
  16.0,                    !- Hour 17
  16.0,                    !- Hour 18
  16.0,                    !- Hour 19
  16.0,                    !- Hour 20
  16.0,                    !- Hour 21
  16.0,                    !- Hour 22
  16.0,                    !- Hour 23
  16.0;                    !- Hour 24

Schedule:Week:Daily,
  Heating Air Setpoint Weekly,  !- Name
  Heating Air Setpoint Daily,  !- Sunday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Monday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Tuesday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Wednesday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Thursday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Friday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Saturday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Holiday Schedule:Day Name
  Heating Air Setpoint Daily,  !- SummerDesignDay Schedule:Day Name
  Heating Air Setpoint Daily,  !- WinterDesignDay Schedule:Day Name
  Heating Air Setpoint Daily,  !- CustomDay1 Schedule:Day Name
  Heating Air Setpoint Daily;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Heating Air Setpoint Weekly,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

##enddef

##def Schedule_Sml_Off_ASHRAE_1093-RP_OffatNight[]

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.07,                    !- Field 4
  Until: 02:00,            !- Field 5
  0.07,                    !- Field 6
  Until: 03:00,            !- Field 7
  0.07,                    !- Field 8
  Until: 04:00,            !- Field 9
  0.07,                    !- Field 10
  Until: 05:00,            !- Field 11
  0.07,                    !- Field 12
  Until: 06:00,            !- Field 13
  0.09,                    !- Field 14
  Until: 07:00,            !- Field 15
  0.20,                    !- Field 16
  Until: 08:00,            !- Field 17
  0.55,                    !- Field 18
  Until: 09:00,            !- Field 19
  0.73,                    !- Field 20
  Until: 10:00,            !- Field 21
  0.76,                    !- Field 22
  Until: 11:00,            !- Field 23
  0.76,                    !- Field 24
  Until: 12:00,            !- Field 25
  0.75,                    !- Field 26
  Until: 13:00,            !- Field 27
  0.75,                    !- Field 28
  Until: 14:00,            !- Field 29
  0.76,                    !- Field 30
  Until: 15:00,            !- Field 31
  0.76,                    !- Field 32
  Until: 16:00,            !- Field 33
  0.75,                    !- Field 34
  Until: 17:00,            !- Field 35
  0.55,                    !- Field 36
  Until: 18:00,            !- Field 37
  0.20,                    !- Field 38
  Until: 19:00,            !- Field 39
  0.12,                    !- Field 40
  Until: 20:00,            !- Field 41
  0.09,                    !- Field 42
  Until: 21:00,            !- Field 43
  0.09,                    !- Field 44
  Until: 22:00,            !- Field 45
  0.08,                    !- Field 46
  Until: 23:00,            !- Field 47
  0.07,                    !- Field 48
  Until: 24:00,            !- Field 49
  0.07,                    !- Field 50
  For: Sunday Saturday Holidays WinterDesignDay,  !- Field 51
  Until: 02:00,            !- Field 52
  0.07,                    !- Field 53
  Until: 04:00,            !- Field 54
  0.06,                    !- Field 55
  Until: 05:00,            !- Field 56
  0.07,                    !- Field 57
  Until: 06:00,            !- Field 58
  0.06,                    !- Field 59
  Until: 07:00,            !- Field 60
  0.07,                    !- Field 61
  Until: 08:00,            !- Field 62
  0.08,                    !- Field 63
  Until: 09:00,            !- Field 64
  0.09,                    !- Field 65
  Until: 10:00,            !- Field 66
  0.1,                     !- Field 67
  Until: 11:00,            !- Field 68
  0.12,                    !- Field 69
  Until: 12:00,            !- Field 70
  0.12,                    !- Field 71
  Until: 13:00,            !- Field 72
  0.12,                    !- Field 73
  Until: 14:00,            !- Field 74
  0.1,                     !- Field 75
  Until: 15:00,            !- Field 76
  0.1,                     !- Field 77
  Until: 16:00,            !- Field 78
  0.09,                    !- Field 79
  Until: 17:00,            !- Field 80
  0.08,                    !- Field 81
  Until: 18:00,            !- Field 82
  0.08,                    !- Field 83
  Until: 19:00,            !- Field 84
  0.07,                    !- Field 85
  Until: 20:00,            !- Field 86
  0.07,                    !- Field 87
  Until: 21:00,            !- Field 88
  0.07,                    !- Field 89
  Until: 24:00,            !- Field 90
  0.06,                    !- Field 91
  For: SummerDesignDay,    !- Field 92
  Until: 01:00,            !- Field 93
  0.15,                    !- Field 94
  Until: 03:00,            !- Field 95
  0.14,                    !- Field 96
  Until: 05:00,            !- Field 97
  0.13,                    !- Field 98
  Until: 06:00,            !- Field 99
  0.21,                    !- Field 100
  Until: 07:00,            !- Field 101
  0.41,                    !- Field 102
  Until: 08:00,            !- Field 103
  0.69,                    !- Field 104
  Until: 09:00,            !- Field 105
  0.81,                    !- Field 106
  Until: 10:00,            !- Field 107
  0.82,                    !- Field 108
  Until: 11:00,            !- Field 109
  0.82,                    !- Field 110
  Until: 12:00,            !- Field 111
  0.82,                    !- Field 112
  Until: 13:00,            !- Field 113
  0.81,                    !- Field 114
  Until: 14:00,            !- Field 115
  0.82,                    !- Field 116
  Until: 15:00,            !- Field 117
  0.82,                    !- Field 118
  Until: 16:00,            !- Field 119
  0.81,                    !- Field 120
  Until: 17:00,            !- Field 121
  0.79,                    !- Field 122
  Until: 18:00,            !- Field 123
  0.56,                    !- Field 124
  Until: 19:00,            !- Field 125
  0.24,                    !- Field 126
  Until: 20:00,            !- Field 127
  0.22,                    !- Field 128
  Until: 21:00,            !- Field 129
  0.18,                    !- Field 130
  Until: 22:00,            !- Field 131
  0.16,                    !- Field 132
  Until: 24:00,            !- Field 133
  0.13;                    !- Field 134

Schedule:Day:Hourly,
  OCC_wd_day,              !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.1,                     !- Hour 7
  0.5,                     !- Hour 8
  0.8,                     !- Hour 9
  0.8,                     !- Hour 10
  0.8,                     !- Hour 11
  0.8,                     !- Hour 12
  0.8,                     !- Hour 13
  0.8,                     !- Hour 14
  0.8,                     !- Hour 15
  0.8,                     !- Hour 16
  0.5,                     !- Hour 17
  0.1,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  OCC_satsunhol_day,       !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Day:Hourly,
  OCC_summerLoad_day,      !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.2,                     !- Hour 7
  0.7,                     !- Hour 8
  1.0,                     !- Hour 9
  1.0,                     !- Hour 10
  1.0,                     !- Hour 11
  1.0,                     !- Hour 12
  1.0,                     !- Hour 13
  1.0,                     !- Hour 14
  1.0,                     !- Hour 15
  1.0,                     !- Hour 16
  0.7,                     !- Hour 17
  0.2,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Week:Daily,
  OCC_week,                !- Name
  OCC_satsunhol_day,       !- Sunday Schedule:Day Name
  OCC_wd_day,              !- Monday Schedule:Day Name
  OCC_wd_day,              !- Tuesday Schedule:Day Name
  OCC_wd_day,              !- Wednesday Schedule:Day Name
  OCC_wd_day,              !- Thursday Schedule:Day Name
  OCC_wd_day,              !- Friday Schedule:Day Name
  OCC_satsunhol_day,       !- Saturday Schedule:Day Name
  OCC_satsunhol_day,       !- Holiday Schedule:Day Name
  OCC_summerLoad_day,      !- SummerDesignDay Schedule:Day Name
  OCC_satsunhol_day,       !- WinterDesignDay Schedule:Day Name
  OCC_wd_day,              !- CustomDay1 Schedule:Day Name
  OCC_wd_day;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  OCC_week,                !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.00,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 16:00,            !- Field 9
  0.8,                     !- Field 10
  Until: 17:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 18:00,            !- Field 13
  0.1,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.0,                     !- Field 16
  For: Weekends Holidays WinterDesignDay,  !- Field 17
  DAYSCHEDULE,             !- Field 18
  EQUIP_wd_day,            !- Field 19
  Fraction,                !- Field 20
  0.13,                    !- Field 21
  0.12,                    !- Field 22
  0.12,                    !- Field 23
  0.12,                    !- Field 24
  0.12,                    !- Field 25
  0.12,                    !- Field 26
  0.14,                    !- Field 27
  0.26,                    !- Field 28
  0.38,                    !- Field 29
  0.41,                    !- Field 30
  0.42,                    !- Field 31
  0.41,                    !- Field 32
  0.42,                    !- Field 33
  0.42,                    !- Field 34
  0.42,                    !- Field 35
  0.40,                    !- Field 36
  0.30,                    !- Field 37
  0.16,                    !- Field 38
  0.13,                    !- Field 39
  0.13,                    !- Field 40
  0.13,                    !- Field 41
  0.13,                    !- Field 42
  0.13,                    !- Field 43
  0.12;                    !- Field 44

Schedule:Day:Hourly,
  EQUIP_satsunhol_day,     !- Name
  Fraction,                !- Schedule Type Limits Name
  0.06,                    !- Hour 1
  0.06,                    !- Hour 2
  0.06,                    !- Hour 3
  0.06,                    !- Hour 4
  0.06,                    !- Hour 5
  0.06,                    !- Hour 6
  0.06,                    !- Hour 7
  0.06,                    !- Hour 8
  0.06,                    !- Hour 9
  0.06,                    !- Hour 10
  0.06,                    !- Hour 11
  0.06,                    !- Hour 12
  0.06,                    !- Hour 13
  0.06,                    !- Hour 14
  0.06,                    !- Hour 15
  0.06,                    !- Hour 16
  0.06,                    !- Hour 17
  0.06,                    !- Hour 18
  0.06,                    !- Hour 19
  0.06,                    !- Hour 20
  0.06,                    !- Hour 21
  0.06,                    !- Hour 22
  0.06,                    !- Hour 23
  0.06;                    !- Hour 24

Schedule:Day:Hourly,
  EQUIP_summerLoad_day,    !- Name
  Fraction,                !- Schedule Type Limits Name
  0.17,                    !- Hour 1
  0.16,                    !- Hour 2
  0.16,                    !- Hour 3
  0.16,                    !- Hour 4
  0.16,                    !- Hour 5
  0.17,                    !- Hour 6
  0.2,                     !- Hour 7
  0.38,                    !- Hour 8
  0.64,                    !- Hour 9
  0.7,                     !- Hour 10
  0.67,                    !- Hour 11
  0.65,                    !- Hour 12
  0.63,                    !- Hour 13
  0.62,                    !- Hour 14
  0.61,                    !- Hour 15
  0.6,                     !- Hour 16
  0.56,                    !- Hour 17
  0.39,                    !- Hour 18
  0.19,                    !- Hour 19
  0.18,                    !- Hour 20
  0.17,                    !- Hour 21
  0.16,                    !- Hour 22
  0.16,                    !- Hour 23
  0.16;                    !- Hour 24

Schedule:Week:Daily,
  EQUIP_week,              !- Name
  EQUIP_satsunhol_day,     !- Sunday Schedule:Day Name
  EQUIP_wd_day,            !- Monday Schedule:Day Name
  EQUIP_wd_day,            !- Tuesday Schedule:Day Name
  EQUIP_wd_day,            !- Wednesday Schedule:Day Name
  EQUIP_wd_day,            !- Thursday Schedule:Day Name
  EQUIP_wd_day,            !- Friday Schedule:Day Name
  EQUIP_satsunhol_day,     !- Saturday Schedule:Day Name
  EQUIP_satsunhol_day,     !- Holiday Schedule:Day Name
  EQUIP_summerLoad_day,    !- SummerDesignDay Schedule:Day Name
  EQUIP_satsunhol_day,     !- WinterDesignDay Schedule:Day Name
  EQUIP_wd_day,            !- CustomDay1 Schedule:Day Name
  EQUIP_wd_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  EQUIP_week,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Day:Hourly,
  INFIL_wd_day,            !- Name
  Fraction,                !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Day:Hourly,
  INFIL_sat_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  1,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Day:Hourly,
  INFIL_sunhol_day,        !- Name
  Fraction,                !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  1,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Week:Daily,
  INFIL_week,              !- Name
  INFIL_sunhol_day,        !- Sunday Schedule:Day Name
  INFIL_wd_day,            !- Monday Schedule:Day Name
  INFIL_wd_day,            !- Tuesday Schedule:Day Name
  INFIL_wd_day,            !- Wednesday Schedule:Day Name
  INFIL_wd_day,            !- Thursday Schedule:Day Name
  INFIL_wd_day,            !- Friday Schedule:Day Name
  INFIL_sat_day,           !- Saturday Schedule:Day Name
  INFIL_sunhol_day,        !- Holiday Schedule:Day Name
  INFIL_wd_day,            !- SummerDesignDay Schedule:Day Name
  INFIL_wd_day,            !- WinterDesignDay Schedule:Day Name
  INFIL_wd_day,            !- CustomDay1 Schedule:Day Name
  INFIL_wd_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  INFIL_SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  INFIL_week,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 05:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 19:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 24:00,            !- Field 10
  1.0,                     !- Field 11
  For: Sunday Holidays AllOtherDays,  !- Field 12
  Until: 24:00,            !- Field 13
  1.0;                     !- Field 14

Schedule:Day:Hourly,
  SHADING_day,             !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Week:Daily,
  SHADING_week,            !- Name
  SHADING_day,             !- Sunday Schedule:Day Name
  SHADING_day,             !- Monday Schedule:Day Name
  SHADING_day,             !- Tuesday Schedule:Day Name
  SHADING_day,             !- Wednesday Schedule:Day Name
  SHADING_day,             !- Thursday Schedule:Day Name
  SHADING_day,             !- Friday Schedule:Day Name
  SHADING_day,             !- Saturday Schedule:Day Name
  SHADING_day,             !- Holiday Schedule:Day Name
  SHADING_day,             !- SummerDesignDay Schedule:Day Name
  SHADING_day,             !- WinterDesignDay Schedule:Day Name
  SHADING_day,             !- CustomDay1 Schedule:Day Name
  SHADING_day;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SHADING_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  SHADING_week,            !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  HVACOP_wd_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  1,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Day:Hourly,
  HVACOP_sat_day,          !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Day:Hourly,
  HVACOP_sunhol_day,       !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Week:Daily,
  HVACOP_week,             !- Name
  HVACOP_sunhol_day,       !- Sunday Schedule:Day Name
  HVACOP_wd_day,           !- Monday Schedule:Day Name
  HVACOP_wd_day,           !- Tuesday Schedule:Day Name
  HVACOP_wd_day,           !- Wednesday Schedule:Day Name
  HVACOP_wd_day,           !- Thursday Schedule:Day Name
  HVACOP_wd_day,           !- Friday Schedule:Day Name
  HVACOP_sat_day,          !- Saturday Schedule:Day Name
  HVACOP_sunhol_day,       !- Holiday Schedule:Day Name
  HVACOP_wd_day,           !- SummerDesignDay Schedule:Day Name
  HVACOP_wd_day,           !- WinterDesignDay Schedule:Day Name
  HVACOP_wd_day,           !- CustomDay1 Schedule:Day Name
  HVACOP_wd_day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HVACOperationSchd,       !- Name
  Any Number,              !- Schedule Type Limits Name
  HVACOP_week,             !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  HVACOP_week,             !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  HVACOP_week,             !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  HVACOP_week,             !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  HVACOP_week,             !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  HTGSETP_wk_day,          !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  21.1,                    !- Hour 6
  21.1,                    !- Hour 7
  21.1,                    !- Hour 8
  21.1,                    !- Hour 9
  21.1,                    !- Hour 10
  21.1,                    !- Hour 11
  21.1,                    !- Hour 12
  21.1,                    !- Hour 13
  21.1,                    !- Hour 14
  21.1,                    !- Hour 15
  21.1,                    !- Hour 16
  21.1,                    !- Hour 17
  21.1,                    !- Hour 18
  21.1,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_sat_day,         !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  15.6,                    !- Hour 6
  15.6,                    !- Hour 7
  15.6,                    !- Hour 8
  15.6,                    !- Hour 9
  15.6,                    !- Hour 10
  15.6,                    !- Hour 11
  15.6,                    !- Hour 12
  15.6,                    !- Hour 13
  15.6,                    !- Hour 14
  15.6,                    !- Hour 15
  15.6,                    !- Hour 16
  15.6,                    !- Hour 17
  15.6,                    !- Hour 18
  15.6,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_sunhol_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  15.6,                    !- Hour 6
  15.6,                    !- Hour 7
  15.6,                    !- Hour 8
  15.6,                    !- Hour 9
  15.6,                    !- Hour 10
  15.6,                    !- Hour 11
  15.6,                    !- Hour 12
  15.6,                    !- Hour 13
  15.6,                    !- Hour 14
  15.6,                    !- Hour 15
  15.6,                    !- Hour 16
  15.6,                    !- Hour 17
  15.6,                    !- Hour 18
  15.6,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_sumdes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  15.6,                    !- Hour 6
  15.6,                    !- Hour 7
  15.6,                    !- Hour 8
  15.6,                    !- Hour 9
  15.6,                    !- Hour 10
  15.6,                    !- Hour 11
  15.6,                    !- Hour 12
  15.6,                    !- Hour 13
  15.6,                    !- Hour 14
  15.6,                    !- Hour 15
  15.6,                    !- Hour 16
  15.6,                    !- Hour 17
  15.6,                    !- Hour 18
  15.6,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_windes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  21.1,                    !- Hour 1
  21.1,                    !- Hour 2
  21.1,                    !- Hour 3
  21.1,                    !- Hour 4
  21.1,                    !- Hour 5
  21.1,                    !- Hour 6
  21.1,                    !- Hour 7
  21.1,                    !- Hour 8
  21.1,                    !- Hour 9
  21.1,                    !- Hour 10
  21.1,                    !- Hour 11
  21.1,                    !- Hour 12
  21.1,                    !- Hour 13
  21.1,                    !- Hour 14
  21.1,                    !- Hour 15
  21.1,                    !- Hour 16
  21.1,                    !- Hour 17
  21.1,                    !- Hour 18
  21.1,                    !- Hour 19
  21.1,                    !- Hour 20
  21.1,                    !- Hour 21
  21.1,                    !- Hour 22
  21.1,                    !- Hour 23
  21.1;                    !- Hour 24

Schedule:Week:Daily,
  HTGSETP_week,            !- Name
  HTGSETP_sunhol_day,      !- Sunday Schedule:Day Name
  HTGSETP_wk_day,          !- Monday Schedule:Day Name
  HTGSETP_wk_day,          !- Tuesday Schedule:Day Name
  HTGSETP_wk_day,          !- Wednesday Schedule:Day Name
  HTGSETP_wk_day,          !- Thursday Schedule:Day Name
  HTGSETP_wk_day,          !- Friday Schedule:Day Name
  HTGSETP_sat_day,         !- Saturday Schedule:Day Name
  HTGSETP_sunhol_day,      !- Holiday Schedule:Day Name
  HTGSETP_sumdes_day,      !- SummerDesignDay Schedule:Day Name
  HTGSETP_windes_day,      !- WinterDesignDay Schedule:Day Name
  HTGSETP_wk_day,          !- CustomDay1 Schedule:Day Name
  HTGSETP_wk_day;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  HTGSETP_week,            !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  CLGSETP_wk_day,          !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  24.0,                    !- Hour 6
  24.0,                    !- Hour 7
  24.0,                    !- Hour 8
  24.0,                    !- Hour 9
  24.0,                    !- Hour 10
  24.0,                    !- Hour 11
  24.0,                    !- Hour 12
  24.0,                    !- Hour 13
  24.0,                    !- Hour 14
  24.0,                    !- Hour 15
  24.0,                    !- Hour 16
  24.0,                    !- Hour 17
  24.0,                    !- Hour 18
  24.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_sat_day,         !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  31.0,                    !- Hour 6
  31.0,                    !- Hour 7
  31.0,                    !- Hour 8
  31.0,                    !- Hour 9
  31.0,                    !- Hour 10
  31.0,                    !- Hour 11
  31.0,                    !- Hour 12
  31.0,                    !- Hour 13
  31.0,                    !- Hour 14
  31.0,                    !- Hour 15
  31.0,                    !- Hour 16
  31.0,                    !- Hour 17
  31.0,                    !- Hour 18
  31.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_sunhol_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  31.0,                    !- Hour 6
  31.0,                    !- Hour 7
  31.0,                    !- Hour 8
  31.0,                    !- Hour 9
  31.0,                    !- Hour 10
  31.0,                    !- Hour 11
  31.0,                    !- Hour 12
  31.0,                    !- Hour 13
  31.0,                    !- Hour 14
  31.0,                    !- Hour 15
  31.0,                    !- Hour 16
  31.0,                    !- Hour 17
  31.0,                    !- Hour 18
  31.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_windes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  31.0,                    !- Hour 6
  31.0,                    !- Hour 7
  31.0,                    !- Hour 8
  31.0,                    !- Hour 9
  31.0,                    !- Hour 10
  31.0,                    !- Hour 11
  31.0,                    !- Hour 12
  31.0,                    !- Hour 13
  31.0,                    !- Hour 14
  31.0,                    !- Hour 15
  31.0,                    !- Hour 16
  31.0,                    !- Hour 17
  31.0,                    !- Hour 18
  31.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_sumdes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  24.0,                    !- Hour 1
  24.0,                    !- Hour 2
  24.0,                    !- Hour 3
  24.0,                    !- Hour 4
  24.0,                    !- Hour 5
  24.0,                    !- Hour 6
  24.0,                    !- Hour 7
  24.0,                    !- Hour 8
  24.0,                    !- Hour 9
  24.0,                    !- Hour 10
  24.0,                    !- Hour 11
  24.0,                    !- Hour 12
  24.0,                    !- Hour 13
  24.0,                    !- Hour 14
  24.0,                    !- Hour 15
  24.0,                    !- Hour 16
  24.0,                    !- Hour 17
  24.0,                    !- Hour 18
  24.0,                    !- Hour 19
  24.0,                    !- Hour 20
  24.0,                    !- Hour 21
  24.0,                    !- Hour 22
  24.0,                    !- Hour 23
  24.0;                    !- Hour 24

Schedule:Week:Daily,
  CLGSETP_week,            !- Name
  CLGSETP_sunhol_day,      !- Sunday Schedule:Day Name
  CLGSETP_wk_day,          !- Monday Schedule:Day Name
  CLGSETP_wk_day,          !- Tuesday Schedule:Day Name
  CLGSETP_wk_day,          !- Wednesday Schedule:Day Name
  CLGSETP_wk_day,          !- Thursday Schedule:Day Name
  CLGSETP_wk_day,          !- Friday Schedule:Day Name
  CLGSETP_sat_day,         !- Saturday Schedule:Day Name
  CLGSETP_sunhol_day,      !- Holiday Schedule:Day Name
  CLGSETP_sumdes_day,      !- SummerDesignDay Schedule:Day Name
  CLGSETP_windes_day,      !- WinterDesignDay Schedule:Day Name
  CLGSETP_wk_day,          !- CustomDay1 Schedule:Day Name
  CLGSETP_wk_day;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  CLGSETP_week,            !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Day:Hourly,
  MINOA_wd_day,            !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  1.0,                     !- Hour 6
  1.0,                     !- Hour 7
  1.0,                     !- Hour 8
  1.0,                     !- Hour 9
  1.0,                     !- Hour 10
  1.0,                     !- Hour 11
  1.0,                     !- Hour 12
  1.0,                     !- Hour 13
  1.0,                     !- Hour 14
  1.0,                     !- Hour 15
  1.0,                     !- Hour 16
  1.0,                     !- Hour 17
  1.0,                     !- Hour 18
  1.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  MINOA_sat_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  MINOA_sunhol_day,        !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Week:Daily,
  MINOA_week,              !- Name
  MINOA_sunhol_day,        !- Sunday Schedule:Day Name
  MINOA_wd_day,            !- Monday Schedule:Day Name
  MINOA_wd_day,            !- Tuesday Schedule:Day Name
  MINOA_wd_day,            !- Wednesday Schedule:Day Name
  MINOA_wd_day,            !- Thursday Schedule:Day Name
  MINOA_wd_day,            !- Friday Schedule:Day Name
  MINOA_sat_day,           !- Saturday Schedule:Day Name
  MINOA_sunhol_day,        !- Holiday Schedule:Day Name
  MINOA_wd_day,            !- SummerDesignDay Schedule:Day Name
  MINOA_wd_day,            !- WinterDesignDay Schedule:Day Name
  MINOA_wd_day,            !- CustomDay1 Schedule:Day Name
  MINOA_wd_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  MINOA_week,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Day:Hourly,
  Temp_Control_Type_Day,   !- Name
  Control Type,            !- Schedule Type Limits Name
  4,                       !- Hour 1
  4,                       !- Hour 2
  4,                       !- Hour 3
  4,                       !- Hour 4
  4,                       !- Hour 5
  4,                       !- Hour 6
  4,                       !- Hour 7
  4,                       !- Hour 8
  4,                       !- Hour 9
  4,                       !- Hour 10
  4,                       !- Hour 11
  4,                       !- Hour 12
  4,                       !- Hour 13
  4,                       !- Hour 14
  4,                       !- Hour 15
  4,                       !- Hour 16
  4,                       !- Hour 17
  4,                       !- Hour 18
  4,                       !- Hour 19
  4,                       !- Hour 20
  4,                       !- Hour 21
  4,                       !- Hour 22
  4,                       !- Hour 23
  4;                       !- Hour 24

Schedule:Week:Daily,
  Temp_Control_Type_week,  !- Name
  Temp_Control_Type_Day,   !- Sunday Schedule:Day Name
  Temp_Control_Type_Day,   !- Monday Schedule:Day Name
  Temp_Control_Type_Day,   !- Tuesday Schedule:Day Name
  Temp_Control_Type_Day,   !- Wednesday Schedule:Day Name
  Temp_Control_Type_Day,   !- Thursday Schedule:Day Name
  Temp_Control_Type_Day,   !- Friday Schedule:Day Name
  Temp_Control_Type_Day,   !- Saturday Schedule:Day Name
  Temp_Control_Type_Day,   !- Holiday Schedule:Day Name
  Temp_Control_Type_Day,   !- SummerDesignDay Schedule:Day Name
  Temp_Control_Type_Day,   !- WinterDesignDay Schedule:Day Name
  Temp_Control_Type_Day,   !- CustomDay1 Schedule:Day Name
  Temp_Control_Type_Day;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Temp_Control_Type_week,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Summer Supply Air Temp Day Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  13.,                     !- Hour 1
  13.,                     !- Hour 2
  13.,                     !- Hour 3
  13.,                     !- Hour 4
  13.,                     !- Hour 5
  13.,                     !- Hour 6
  13.,                     !- Hour 7
  13.,                     !- Hour 8
  13.,                     !- Hour 9
  13.,                     !- Hour 10
  13.,                     !- Hour 11
  13.,                     !- Hour 12
  13.,                     !- Hour 13
  13.,                     !- Hour 14
  13.,                     !- Hour 15
  13.,                     !- Hour 16
  13.,                     !- Hour 17
  13.,                     !- Hour 18
  13.,                     !- Hour 19
  13.,                     !- Hour 20
  13.,                     !- Hour 21
  13.,                     !- Hour 22
  13.,                     !- Hour 23
  13.;                     !- Hour 24

Schedule:Day:Hourly,
  Winter Supply Air Temp Day Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  16.,                     !- Hour 1
  16.,                     !- Hour 2
  16.,                     !- Hour 3
  16.,                     !- Hour 4
  16.,                     !- Hour 5
  16.,                     !- Hour 6
  16.,                     !- Hour 7
  16.,                     !- Hour 8
  16.,                     !- Hour 9
  16.,                     !- Hour 10
  16.,                     !- Hour 11
  16.,                     !- Hour 12
  16.,                     !- Hour 13
  16.,                     !- Hour 14
  16.,                     !- Hour 15
  16.,                     !- Hour 16
  16.,                     !- Hour 17
  16.,                     !- Hour 18
  16.,                     !- Hour 19
  16.,                     !- Hour 20
  16.,                     !- Hour 21
  16.,                     !- Hour 22
  16.,                     !- Hour 23
  16.;                     !- Hour 24

Schedule:Week:Daily,
  Summer Supply Air Temp Week Sch,  !- Name
  Summer Supply Air Temp Day Sch,  !- Sunday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Monday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Tuesday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Wednesday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Thursday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Friday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Saturday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Holiday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- SummerDesignDay Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- WinterDesignDay Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- CustomDay1 Schedule:Day Name
  Summer Supply Air Temp Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Winter Supply Air Temp Week Sch,  !- Name
  Winter Supply Air Temp Day Sch,  !- Sunday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Monday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Tuesday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Wednesday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Thursday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Friday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Saturday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Holiday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- SummerDesignDay Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- WinterDesignDay Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- CustomDay1 Schedule:Day Name
  Winter Supply Air Temp Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Winter Supply Air Temp Week Sch,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  3,                       !- End Month 1
  31,                      !- End Day 1
  Summer Supply Air Temp Week Sch,  !- Schedule:Week Name 2
  4,                       !- Start Month 2
  1,                       !- Start Day 2
  9,                       !- End Month 2
  30,                      !- End Day 2
  Winter Supply Air Temp Week Sch,  !- Schedule:Week Name 3
  10,                      !- Start Month 3
  1,                       !- Start Day 3
  12,                      !- End Month 3
  31;                      !- End Day 3

Schedule:Day:Hourly,
  Chilled Water Loop Daily,!- Name
  Temperature,             !- Schedule Type Limits Name
  6.7,                     !- Hour 1
  6.7,                     !- Hour 2
  6.7,                     !- Hour 3
  6.7,                     !- Hour 4
  6.7,                     !- Hour 5
  6.7,                     !- Hour 6
  6.7,                     !- Hour 7
  6.7,                     !- Hour 8
  6.7,                     !- Hour 9
  6.7,                     !- Hour 10
  6.7,                     !- Hour 11
  6.7,                     !- Hour 12
  6.7,                     !- Hour 13
  6.7,                     !- Hour 14
  6.7,                     !- Hour 15
  6.7,                     !- Hour 16
  6.7,                     !- Hour 17
  6.7,                     !- Hour 18
  6.7,                     !- Hour 19
  6.7,                     !- Hour 20
  6.7,                     !- Hour 21
  6.7,                     !- Hour 22
  6.7,                     !- Hour 23
  6.7;                     !- Hour 24

Schedule:Week:Daily,
  Chilled Water Loop Weekly,  !- Name
  Chilled Water Loop Daily,!- Sunday Schedule:Day Name
  Chilled Water Loop Daily,!- Monday Schedule:Day Name
  Chilled Water Loop Daily,!- Tuesday Schedule:Day Name
  Chilled Water Loop Daily,!- Wednesday Schedule:Day Name
  Chilled Water Loop Daily,!- Thursday Schedule:Day Name
  Chilled Water Loop Daily,!- Friday Schedule:Day Name
  Chilled Water Loop Daily,!- Saturday Schedule:Day Name
  Chilled Water Loop Daily,!- Holiday Schedule:Day Name
  Chilled Water Loop Daily,!- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Daily,!- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Daily,!- CustomDay1 Schedule:Day Name
  Chilled Water Loop Daily;!- CustomDay2 Schedule:Day Name

Schedule:Year,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Chilled Water Loop Weekly,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Hot Water Loop Daily,    !- Name
  Temperature,             !- Schedule Type Limits Name
  60.,                     !- Hour 1
  60.,                     !- Hour 2
  60.,                     !- Hour 3
  60.,                     !- Hour 4
  60.,                     !- Hour 5
  60.,                     !- Hour 6
  60.,                     !- Hour 7
  60.,                     !- Hour 8
  60.,                     !- Hour 9
  60.,                     !- Hour 10
  60.,                     !- Hour 11
  60.,                     !- Hour 12
  60.,                     !- Hour 13
  60.,                     !- Hour 14
  60.,                     !- Hour 15
  60.,                     !- Hour 16
  60.,                     !- Hour 17
  60.,                     !- Hour 18
  60.,                     !- Hour 19
  60.,                     !- Hour 20
  60.,                     !- Hour 21
  60.,                     !- Hour 22
  60.,                     !- Hour 23
  60.;                     !- Hour 24

Schedule:Week:Daily,
  Hot Water Loop Weekly,   !- Name
  Hot Water Loop Daily,    !- Sunday Schedule:Day Name
  Hot Water Loop Daily,    !- Monday Schedule:Day Name
  Hot Water Loop Daily,    !- Tuesday Schedule:Day Name
  Hot Water Loop Daily,    !- Wednesday Schedule:Day Name
  Hot Water Loop Daily,    !- Thursday Schedule:Day Name
  Hot Water Loop Daily,    !- Friday Schedule:Day Name
  Hot Water Loop Daily,    !- Saturday Schedule:Day Name
  Hot Water Loop Daily,    !- Holiday Schedule:Day Name
  Hot Water Loop Daily,    !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Daily,    !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Daily,    !- CustomDay1 Schedule:Day Name
  Hot Water Loop Daily;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Hot Water Loop Weekly,   !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Heating Air Setpoint Daily,  !- Name
  Temperature,             !- Schedule Type Limits Name
  16.0,                    !- Hour 1
  16.0,                    !- Hour 2
  16.0,                    !- Hour 3
  16.0,                    !- Hour 4
  16.0,                    !- Hour 5
  16.0,                    !- Hour 6
  16.0,                    !- Hour 7
  16.0,                    !- Hour 8
  16.0,                    !- Hour 9
  16.0,                    !- Hour 10
  16.0,                    !- Hour 11
  16.0,                    !- Hour 12
  16.0,                    !- Hour 13
  16.0,                    !- Hour 14
  16.0,                    !- Hour 15
  16.0,                    !- Hour 16
  16.0,                    !- Hour 17
  16.0,                    !- Hour 18
  16.0,                    !- Hour 19
  16.0,                    !- Hour 20
  16.0,                    !- Hour 21
  16.0,                    !- Hour 22
  16.0,                    !- Hour 23
  16.0;                    !- Hour 24

Schedule:Week:Daily,
  Heating Air Setpoint Weekly,  !- Name
  Heating Air Setpoint Daily,  !- Sunday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Monday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Tuesday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Wednesday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Thursday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Friday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Saturday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Holiday Schedule:Day Name
  Heating Air Setpoint Daily,  !- SummerDesignDay Schedule:Day Name
  Heating Air Setpoint Daily,  !- WinterDesignDay Schedule:Day Name
  Heating Air Setpoint Daily,  !- CustomDay1 Schedule:Day Name
  Heating Air Setpoint Daily;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Heating Air Setpoint Weekly,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

##enddef

##def Schedule_Office_8am-6pm_M-F_SatAM[]

Schedule:Day:Hourly,
  Always_on_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  1,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Week:Daily,
  Always_on_week,          !- Name
  Always_on_day,           !- Sunday Schedule:Day Name
  Always_on_day,           !- Monday Schedule:Day Name
  Always_on_day,           !- Tuesday Schedule:Day Name
  Always_on_day,           !- Wednesday Schedule:Day Name
  Always_on_day,           !- Thursday Schedule:Day Name
  Always_on_day,           !- Friday Schedule:Day Name
  Always_on_day,           !- Saturday Schedule:Day Name
  Always_on_day,           !- Holiday Schedule:Day Name
  Always_on_day,           !- SummerDesignDay Schedule:Day Name
  Always_on_day,           !- WinterDesignDay Schedule:Day Name
  Always_on_day,           !- CustomDay1 Schedule:Day Name
  Always_on_day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Always_on_week,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Always_off_day,          !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Week:Daily,
  Always_off_week,         !- Name
  Always_off_day,          !- Sunday Schedule:Day Name
  Always_off_day,          !- Monday Schedule:Day Name
  Always_off_day,          !- Tuesday Schedule:Day Name
  Always_off_day,          !- Wednesday Schedule:Day Name
  Always_off_day,          !- Thursday Schedule:Day Name
  Always_off_day,          !- Friday Schedule:Day Name
  Always_off_day,          !- Saturday Schedule:Day Name
  Always_off_day,          !- Holiday Schedule:Day Name
  Always_off_day,          !- SummerDesignDay Schedule:Day Name
  Always_off_day,          !- WinterDesignDay Schedule:Day Name
  Always_off_day,          !- CustomDay1 Schedule:Day Name
  Always_off_day;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Always_off_week,         !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  LIGHT_wd_day,            !- Name
  Fraction,                !- Schedule Type Limits Name
  0.05,                    !- Hour 1
  0.05,                    !- Hour 2
  0.05,                    !- Hour 3
  0.05,                    !- Hour 4
  0.05,                    !- Hour 5
  0.05,                    !- Hour 6
  0.2,                     !- Hour 7
  0.4,                     !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  0.5,                     !- Hour 18
  0.5,                     !- Hour 19
  0.05,                    !- Hour 20
  0.05,                    !- Hour 21
  0.05,                    !- Hour 22
  0.05,                    !- Hour 23
  0.05;                    !- Hour 24

Schedule:Day:Hourly,
  LIGHT_sat_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0.05,                    !- Hour 1
  0.05,                    !- Hour 2
  0.05,                    !- Hour 3
  0.05,                    !- Hour 4
  0.05,                    !- Hour 5
  0.05,                    !- Hour 6
  0.1,                     !- Hour 7
  0.1,                     !- Hour 8
  0.4,                     !- Hour 9
  0.4,                     !- Hour 10
  0.4,                     !- Hour 11
  0.4,                     !- Hour 12
  0.05,                    !- Hour 13
  0.05,                    !- Hour 14
  0.05,                    !- Hour 15
  0.05,                    !- Hour 16
  0.05,                    !- Hour 17
  0.05,                    !- Hour 18
  0.05,                    !- Hour 19
  0.05,                    !- Hour 20
  0.05,                    !- Hour 21
  0.05,                    !- Hour 22
  0.05,                    !- Hour 23
  0.05;                    !- Hour 24

Schedule:Day:Hourly,
  LIGHT_sunhol_day,        !- Name
  Fraction,                !- Schedule Type Limits Name
  0.05,                    !- Hour 1
  0.05,                    !- Hour 2
  0.05,                    !- Hour 3
  0.05,                    !- Hour 4
  0.05,                    !- Hour 5
  0.05,                    !- Hour 6
  0.05,                    !- Hour 7
  0.05,                    !- Hour 8
  0.05,                    !- Hour 9
  0.05,                    !- Hour 10
  0.05,                    !- Hour 11
  0.05,                    !- Hour 12
  0.05,                    !- Hour 13
  0.05,                    !- Hour 14
  0.05,                    !- Hour 15
  0.05,                    !- Hour 16
  0.05,                    !- Hour 17
  0.05,                    !- Hour 18
  0.05,                    !- Hour 19
  0.05,                    !- Hour 20
  0.05,                    !- Hour 21
  0.05,                    !- Hour 22
  0.05,                    !- Hour 23
  0.05;                    !- Hour 24

Schedule:Week:Daily,
  LIGHT_week,              !- Name
  LIGHT_sunhol_day,        !- Sunday Schedule:Day Name
  LIGHT_wd_day,            !- Monday Schedule:Day Name
  LIGHT_wd_day,            !- Tuesday Schedule:Day Name
  LIGHT_wd_day,            !- Wednesday Schedule:Day Name
  LIGHT_wd_day,            !- Thursday Schedule:Day Name
  LIGHT_wd_day,            !- Friday Schedule:Day Name
  LIGHT_sat_day,           !- Saturday Schedule:Day Name
  LIGHT_sunhol_day,        !- Holiday Schedule:Day Name
  LIGHT_wd_day,            !- SummerDesignDay Schedule:Day Name
  LIGHT_wd_day,            !- WinterDesignDay Schedule:Day Name
  LIGHT_wd_day,            !- CustomDay1 Schedule:Day Name
  LIGHT_wd_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  LIGHT_week,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  OCC_wd_day,              !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0.1,                     !- Hour 7
  0.25,                    !- Hour 8
  0.95,                    !- Hour 9
  0.95,                    !- Hour 10
  0.95,                    !- Hour 11
  0.95,                    !- Hour 12
  0.5,                     !- Hour 13
  0.95,                    !- Hour 14
  0.95,                    !- Hour 15
  0.95,                    !- Hour 16
  0.95,                    !- Hour 17
  0.20,                    !- Hour 18
  0.2,                     !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Day:Hourly,
  OCC_sat_day,             !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0.1,                     !- Hour 8
  0.1,                     !- Hour 9
  0.3,                     !- Hour 10
  0.3,                     !- Hour 11
  0.3,                     !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Day:Hourly,
  OCC_sunhol_day,          !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Week:Daily,
  OCC_week,                !- Name
  OCC_sunhol_day,          !- Sunday Schedule:Day Name
  OCC_wd_day,              !- Monday Schedule:Day Name
  OCC_wd_day,              !- Tuesday Schedule:Day Name
  OCC_wd_day,              !- Wednesday Schedule:Day Name
  OCC_wd_day,              !- Thursday Schedule:Day Name
  OCC_wd_day,              !- Friday Schedule:Day Name
  OCC_sat_day,             !- Saturday Schedule:Day Name
  OCC_sunhol_day,          !- Holiday Schedule:Day Name
  OCC_wd_day,              !- SummerDesignDay Schedule:Day Name
  OCC_wd_day,              !- WinterDesignDay Schedule:Day Name
  OCC_wd_day,              !- CustomDay1 Schedule:Day Name
  OCC_wd_day;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  OCC_week,                !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  EQUIP_wd_day,            !- Name
  Fraction,                !- Schedule Type Limits Name
  0.4,                     !- Hour 1
  0.4,                     !- Hour 2
  0.4,                     !- Hour 3
  0.4,                     !- Hour 4
  0.4,                     !- Hour 5
  0.4,                     !- Hour 6
  0.65,                    !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  0.65,                    !- Hour 18
  0.65,                    !- Hour 19
  0.4,                     !- Hour 20
  0.4,                     !- Hour 21
  0.4,                     !- Hour 22
  0.4,                     !- Hour 23
  0.4;                     !- Hour 24

Schedule:Day:Hourly,
  EQUIP_sat_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0.4,                     !- Hour 1
  0.4,                     !- Hour 2
  0.4,                     !- Hour 3
  0.4,                     !- Hour 4
  0.4,                     !- Hour 5
  0.4,                     !- Hour 6
  0.65,                    !- Hour 7
  0.65,                    !- Hour 8
  0.75,                    !- Hour 9
  0.75,                    !- Hour 10
  0.75,                    !- Hour 11
  0.75,                    !- Hour 12
  0.4,                     !- Hour 13
  0.4,                     !- Hour 14
  0.4,                     !- Hour 15
  0.4,                     !- Hour 16
  0.4,                     !- Hour 17
  0.4,                     !- Hour 18
  0.4,                     !- Hour 19
  0.4,                     !- Hour 20
  0.4,                     !- Hour 21
  0.4,                     !- Hour 22
  0.4,                     !- Hour 23
  0.4;                     !- Hour 24

Schedule:Day:Hourly,
  EQUIP_sunhol_day,        !- Name
  Fraction,                !- Schedule Type Limits Name
  0.4,                     !- Hour 1
  0.4,                     !- Hour 2
  0.4,                     !- Hour 3
  0.4,                     !- Hour 4
  0.4,                     !- Hour 5
  0.4,                     !- Hour 6
  0.4,                     !- Hour 7
  0.4,                     !- Hour 8
  0.4,                     !- Hour 9
  0.4,                     !- Hour 10
  0.4,                     !- Hour 11
  0.4,                     !- Hour 12
  0.4,                     !- Hour 13
  0.4,                     !- Hour 14
  0.4,                     !- Hour 15
  0.4,                     !- Hour 16
  0.4,                     !- Hour 17
  0.4,                     !- Hour 18
  0.4,                     !- Hour 19
  0.4,                     !- Hour 20
  0.4,                     !- Hour 21
  0.4,                     !- Hour 22
  0.4,                     !- Hour 23
  0.4;                     !- Hour 24

Schedule:Week:Daily,
  EQUIP_week,              !- Name
  EQUIP_sunhol_day,        !- Sunday Schedule:Day Name
  EQUIP_wd_day,            !- Monday Schedule:Day Name
  EQUIP_wd_day,            !- Tuesday Schedule:Day Name
  EQUIP_wd_day,            !- Wednesday Schedule:Day Name
  EQUIP_wd_day,            !- Thursday Schedule:Day Name
  EQUIP_wd_day,            !- Friday Schedule:Day Name
  EQUIP_sat_day,           !- Saturday Schedule:Day Name
  EQUIP_sunhol_day,        !- Holiday Schedule:Day Name
  EQUIP_wd_day,            !- SummerDesignDay Schedule:Day Name
  EQUIP_wd_day,            !- WinterDesignDay Schedule:Day Name
  EQUIP_wd_day,            !- CustomDay1 Schedule:Day Name
  EQUIP_wd_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  EQUIP_week,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  ACTIVITY_day,            !- Name
  Any number,              !- Schedule Type Limits Name
  120,                     !- Hour 1
  120,                     !- Hour 2
  120,                     !- Hour 3
  120,                     !- Hour 4
  120,                     !- Hour 5
  120,                     !- Hour 6
  120,                     !- Hour 7
  120,                     !- Hour 8
  120,                     !- Hour 9
  120,                     !- Hour 10
  120,                     !- Hour 11
  120,                     !- Hour 12
  120,                     !- Hour 13
  120,                     !- Hour 14
  120,                     !- Hour 15
  120,                     !- Hour 16
  120,                     !- Hour 17
  120,                     !- Hour 18
  120,                     !- Hour 19
  120,                     !- Hour 20
  120,                     !- Hour 21
  120,                     !- Hour 22
  120,                     !- Hour 23
  120;                     !- Hour 24

Schedule:Week:Daily,
  ACTIVITY_week,           !- Name
  ACTIVITY_day,            !- Sunday Schedule:Day Name
  ACTIVITY_day,            !- Monday Schedule:Day Name
  ACTIVITY_day,            !- Tuesday Schedule:Day Name
  ACTIVITY_day,            !- Wednesday Schedule:Day Name
  ACTIVITY_day,            !- Thursday Schedule:Day Name
  ACTIVITY_day,            !- Friday Schedule:Day Name
  ACTIVITY_day,            !- Saturday Schedule:Day Name
  ACTIVITY_day,            !- Holiday Schedule:Day Name
  ACTIVITY_day,            !- SummerDesignDay Schedule:Day Name
  ACTIVITY_day,            !- WinterDesignDay Schedule:Day Name
  ACTIVITY_day,            !- CustomDay1 Schedule:Day Name
  ACTIVITY_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  ACTIVITY_week,           !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Always_off_week,         !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  AirVelDay,               !- Name
  Any Number,              !- Schedule Type Limits Name
  0.2,                     !- Hour 1
  0.2,                     !- Hour 2
  0.2,                     !- Hour 3
  0.2,                     !- Hour 4
  0.2,                     !- Hour 5
  0.2,                     !- Hour 6
  0.2,                     !- Hour 7
  0.2,                     !- Hour 8
  0.2,                     !- Hour 9
  0.2,                     !- Hour 10
  0.2,                     !- Hour 11
  0.2,                     !- Hour 12
  0.2,                     !- Hour 13
  0.2,                     !- Hour 14
  0.2,                     !- Hour 15
  0.2,                     !- Hour 16
  0.2,                     !- Hour 17
  0.2,                     !- Hour 18
  0.2,                     !- Hour 19
  0.2,                     !- Hour 20
  0.2,                     !- Hour 21
  0.2,                     !- Hour 22
  0.2,                     !- Hour 23
  0.2;                     !- Hour 24

Schedule:Week:Daily,
  AirVelWeek,              !- Name
  AirVelDay,               !- Sunday Schedule:Day Name
  AirVelDay,               !- Monday Schedule:Day Name
  AirVelDay,               !- Tuesday Schedule:Day Name
  AirVelDay,               !- Wednesday Schedule:Day Name
  AirVelDay,               !- Thursday Schedule:Day Name
  AirVelDay,               !- Friday Schedule:Day Name
  AirVelDay,               !- Saturday Schedule:Day Name
  AirVelDay,               !- Holiday Schedule:Day Name
  AirVelDay,               !- SummerDesignDay Schedule:Day Name
  AirVelDay,               !- WinterDesignDay Schedule:Day Name
  AirVelDay,               !- CustomDay1 Schedule:Day Name
  AirVelDay;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  AirVelWeek,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  ClothingWin_day,         !- Name
  Any Number,              !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  1,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Day:Hourly,
  ClothingSum_day,         !- Name
  Any Number,              !- Schedule Type Limits Name
  0.5,                     !- Hour 1
  0.5,                     !- Hour 2
  0.5,                     !- Hour 3
  0.5,                     !- Hour 4
  0.5,                     !- Hour 5
  0.5,                     !- Hour 6
  0.5,                     !- Hour 7
  0.5,                     !- Hour 8
  0.5,                     !- Hour 9
  0.5,                     !- Hour 10
  0.5,                     !- Hour 11
  0.5,                     !- Hour 12
  0.5,                     !- Hour 13
  0.5,                     !- Hour 14
  0.5,                     !- Hour 15
  0.5,                     !- Hour 16
  0.5,                     !- Hour 17
  0.5,                     !- Hour 18
  0.5,                     !- Hour 19
  0.5,                     !- Hour 20
  0.5,                     !- Hour 21
  0.5,                     !- Hour 22
  0.5,                     !- Hour 23
  0.5;                     !- Hour 24

Schedule:Week:Daily,
  ClothingWin_week,        !- Name
  ClothingWin_day,         !- Sunday Schedule:Day Name
  ClothingWin_day,         !- Monday Schedule:Day Name
  ClothingWin_day,         !- Tuesday Schedule:Day Name
  ClothingWin_day,         !- Wednesday Schedule:Day Name
  ClothingWin_day,         !- Thursday Schedule:Day Name
  ClothingWin_day,         !- Friday Schedule:Day Name
  ClothingWin_day,         !- Saturday Schedule:Day Name
  ClothingWin_day,         !- Holiday Schedule:Day Name
  ClothingWin_day,         !- SummerDesignDay Schedule:Day Name
  ClothingWin_day,         !- WinterDesignDay Schedule:Day Name
  ClothingWin_day,         !- CustomDay1 Schedule:Day Name
  ClothingWin_day;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ClothingSum_week,        !- Name
  ClothingSum_day,         !- Sunday Schedule:Day Name
  ClothingSum_day,         !- Monday Schedule:Day Name
  ClothingSum_day,         !- Tuesday Schedule:Day Name
  ClothingSum_day,         !- Wednesday Schedule:Day Name
  ClothingSum_day,         !- Thursday Schedule:Day Name
  ClothingSum_day,         !- Friday Schedule:Day Name
  ClothingSum_day,         !- Saturday Schedule:Day Name
  ClothingSum_day,         !- Holiday Schedule:Day Name
  ClothingSum_day,         !- SummerDesignDay Schedule:Day Name
  ClothingSum_day,         !- WinterDesignDay Schedule:Day Name
  ClothingSum_day,         !- CustomDay1 Schedule:Day Name
  ClothingSum_day;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  ClothingWin_week,        !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  4,                       !- End Month 1
  30,                      !- End Day 1
  ClothingSum_week,        !- Schedule:Week Name 2
  5,                       !- Start Month 2
  1,                       !- Start Day 2
  9,                       !- End Month 2
  30,                      !- End Day 2
  ClothingWin_week,        !- Schedule:Week Name 3
  10,                      !- Start Month 3
  1,                       !- Start Day 3
  12,                      !- End Month 3
  31;                      !- End Day 3

Schedule:Day:Hourly,
  INFIL_wd_day,            !- Name
  Fraction,                !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Day:Hourly,
  INFIL_sat_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  1,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Day:Hourly,
  INFIL_sunhol_day,        !- Name
  Fraction,                !- Schedule Type Limits Name
  1,                       !- Hour 1
  1,                       !- Hour 2
  1,                       !- Hour 3
  1,                       !- Hour 4
  1,                       !- Hour 5
  1,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  1,                       !- Hour 20
  1,                       !- Hour 21
  1,                       !- Hour 22
  1,                       !- Hour 23
  1;                       !- Hour 24

Schedule:Week:Daily,
  INFIL_week,              !- Name
  INFIL_sunhol_day,        !- Sunday Schedule:Day Name
  INFIL_wd_day,            !- Monday Schedule:Day Name
  INFIL_wd_day,            !- Tuesday Schedule:Day Name
  INFIL_wd_day,            !- Wednesday Schedule:Day Name
  INFIL_wd_day,            !- Thursday Schedule:Day Name
  INFIL_wd_day,            !- Friday Schedule:Day Name
  INFIL_sat_day,           !- Saturday Schedule:Day Name
  INFIL_sunhol_day,        !- Holiday Schedule:Day Name
  INFIL_wd_day,            !- SummerDesignDay Schedule:Day Name
  INFIL_wd_day,            !- WinterDesignDay Schedule:Day Name
  INFIL_wd_day,            !- CustomDay1 Schedule:Day Name
  INFIL_wd_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  INFIL_SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  INFIL_week,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 05:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 19:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 12:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Day:Hourly,
  SHADING_day,             !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Week:Daily,
  SHADING_week,            !- Name
  SHADING_day,             !- Sunday Schedule:Day Name
  SHADING_day,             !- Monday Schedule:Day Name
  SHADING_day,             !- Tuesday Schedule:Day Name
  SHADING_day,             !- Wednesday Schedule:Day Name
  SHADING_day,             !- Thursday Schedule:Day Name
  SHADING_day,             !- Friday Schedule:Day Name
  SHADING_day,             !- Saturday Schedule:Day Name
  SHADING_day,             !- Holiday Schedule:Day Name
  SHADING_day,             !- SummerDesignDay Schedule:Day Name
  SHADING_day,             !- WinterDesignDay Schedule:Day Name
  SHADING_day,             !- CustomDay1 Schedule:Day Name
  SHADING_day;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SHADING_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  SHADING_week,            !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  HVACOP_wd_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  1,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Day:Hourly,
  HVACOP_sat_day,          !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  1,                       !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Day:Hourly,
  HVACOP_sunhol_day,       !- Name
  Fraction,                !- Schedule Type Limits Name
  0,                       !- Hour 1
  0,                       !- Hour 2
  0,                       !- Hour 3
  0,                       !- Hour 4
  0,                       !- Hour 5
  0,                       !- Hour 6
  0,                       !- Hour 7
  0,                       !- Hour 8
  0,                       !- Hour 9
  0,                       !- Hour 10
  0,                       !- Hour 11
  0,                       !- Hour 12
  0,                       !- Hour 13
  0,                       !- Hour 14
  0,                       !- Hour 15
  0,                       !- Hour 16
  0,                       !- Hour 17
  0,                       !- Hour 18
  0,                       !- Hour 19
  0,                       !- Hour 20
  0,                       !- Hour 21
  0,                       !- Hour 22
  0,                       !- Hour 23
  0;                       !- Hour 24

Schedule:Week:Daily,
  HVACOP_week,             !- Name
  HVACOP_sunhol_day,       !- Sunday Schedule:Day Name
  HVACOP_wd_day,           !- Monday Schedule:Day Name
  HVACOP_wd_day,           !- Tuesday Schedule:Day Name
  HVACOP_wd_day,           !- Wednesday Schedule:Day Name
  HVACOP_wd_day,           !- Thursday Schedule:Day Name
  HVACOP_wd_day,           !- Friday Schedule:Day Name
  HVACOP_sat_day,          !- Saturday Schedule:Day Name
  HVACOP_sunhol_day,       !- Holiday Schedule:Day Name
  HVACOP_wd_day,           !- SummerDesignDay Schedule:Day Name
  HVACOP_wd_day,           !- WinterDesignDay Schedule:Day Name
  HVACOP_wd_day,           !- CustomDay1 Schedule:Day Name
  HVACOP_wd_day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HVACOperationSchd,       !- Name
  Any Number,              !- Schedule Type Limits Name
  Always_on_week,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Always_on_week,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Always_on_week,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Always_on_week,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Always_on_week,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  HTGSETP_wk_day,          !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  21.1,                    !- Hour 6
  21.1,                    !- Hour 7
  21.1,                    !- Hour 8
  21.1,                    !- Hour 9
  21.1,                    !- Hour 10
  21.1,                    !- Hour 11
  21.1,                    !- Hour 12
  21.1,                    !- Hour 13
  21.1,                    !- Hour 14
  21.1,                    !- Hour 15
  21.1,                    !- Hour 16
  21.1,                    !- Hour 17
  21.1,                    !- Hour 18
  21.1,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_sat_day,         !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  15.6,                    !- Hour 6
  21.1,                    !- Hour 7
  21.1,                    !- Hour 8
  21.1,                    !- Hour 9
  21.1,                    !- Hour 10
  21.1,                    !- Hour 11
  21.1,                    !- Hour 12
  15.6,                    !- Hour 13
  15.6,                    !- Hour 14
  15.6,                    !- Hour 15
  15.6,                    !- Hour 16
  15.6,                    !- Hour 17
  15.6,                    !- Hour 18
  15.6,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_sunhol_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  15.6,                    !- Hour 6
  15.6,                    !- Hour 7
  15.6,                    !- Hour 8
  15.6,                    !- Hour 9
  15.6,                    !- Hour 10
  15.6,                    !- Hour 11
  15.6,                    !- Hour 12
  15.6,                    !- Hour 13
  15.6,                    !- Hour 14
  15.6,                    !- Hour 15
  15.6,                    !- Hour 16
  15.6,                    !- Hour 17
  15.6,                    !- Hour 18
  15.6,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_sumdes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  15.6,                    !- Hour 1
  15.6,                    !- Hour 2
  15.6,                    !- Hour 3
  15.6,                    !- Hour 4
  15.6,                    !- Hour 5
  15.6,                    !- Hour 6
  15.6,                    !- Hour 7
  15.6,                    !- Hour 8
  15.6,                    !- Hour 9
  15.6,                    !- Hour 10
  15.6,                    !- Hour 11
  15.6,                    !- Hour 12
  15.6,                    !- Hour 13
  15.6,                    !- Hour 14
  15.6,                    !- Hour 15
  15.6,                    !- Hour 16
  15.6,                    !- Hour 17
  15.6,                    !- Hour 18
  15.6,                    !- Hour 19
  15.6,                    !- Hour 20
  15.6,                    !- Hour 21
  15.6,                    !- Hour 22
  15.6,                    !- Hour 23
  15.6;                    !- Hour 24

Schedule:Day:Hourly,
  HTGSETP_windes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  21.1,                    !- Hour 1
  21.1,                    !- Hour 2
  21.1,                    !- Hour 3
  21.1,                    !- Hour 4
  21.1,                    !- Hour 5
  21.1,                    !- Hour 6
  21.1,                    !- Hour 7
  21.1,                    !- Hour 8
  21.1,                    !- Hour 9
  21.1,                    !- Hour 10
  21.1,                    !- Hour 11
  21.1,                    !- Hour 12
  21.1,                    !- Hour 13
  21.1,                    !- Hour 14
  21.1,                    !- Hour 15
  21.1,                    !- Hour 16
  21.1,                    !- Hour 17
  21.1,                    !- Hour 18
  21.1,                    !- Hour 19
  21.1,                    !- Hour 20
  21.1,                    !- Hour 21
  21.1,                    !- Hour 22
  21.1,                    !- Hour 23
  21.1;                    !- Hour 24

Schedule:Week:Daily,
  HTGSETP_week,            !- Name
  HTGSETP_sunhol_day,      !- Sunday Schedule:Day Name
  HTGSETP_wk_day,          !- Monday Schedule:Day Name
  HTGSETP_wk_day,          !- Tuesday Schedule:Day Name
  HTGSETP_wk_day,          !- Wednesday Schedule:Day Name
  HTGSETP_wk_day,          !- Thursday Schedule:Day Name
  HTGSETP_wk_day,          !- Friday Schedule:Day Name
  HTGSETP_sat_day,         !- Saturday Schedule:Day Name
  HTGSETP_sunhol_day,      !- Holiday Schedule:Day Name
  HTGSETP_sumdes_day,      !- SummerDesignDay Schedule:Day Name
  HTGSETP_windes_day,      !- WinterDesignDay Schedule:Day Name
  HTGSETP_wk_day,          !- CustomDay1 Schedule:Day Name
  HTGSETP_wk_day;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  HTGSETP_week,            !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  CLGSETP_wk_day,          !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  24.0,                    !- Hour 6
  24.0,                    !- Hour 7
  24.0,                    !- Hour 8
  24.0,                    !- Hour 9
  24.0,                    !- Hour 10
  24.0,                    !- Hour 11
  24.0,                    !- Hour 12
  24.0,                    !- Hour 13
  24.0,                    !- Hour 14
  24.0,                    !- Hour 15
  24.0,                    !- Hour 16
  24.0,                    !- Hour 17
  24.0,                    !- Hour 18
  24.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_sat_day,         !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  31.0,                    !- Hour 6
  31.0,                    !- Hour 7
  31.0,                    !- Hour 8
  31.0,                    !- Hour 9
  31.0,                    !- Hour 10
  31.0,                    !- Hour 11
  31.0,                    !- Hour 12
  31.0,                    !- Hour 13
  31.0,                    !- Hour 14
  31.0,                    !- Hour 15
  31.0,                    !- Hour 16
  31.0,                    !- Hour 17
  31.0,                    !- Hour 18
  31.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_sunhol_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  31.0,                    !- Hour 6
  31.0,                    !- Hour 7
  31.0,                    !- Hour 8
  31.0,                    !- Hour 9
  31.0,                    !- Hour 10
  31.0,                    !- Hour 11
  31.0,                    !- Hour 12
  31.0,                    !- Hour 13
  31.0,                    !- Hour 14
  31.0,                    !- Hour 15
  31.0,                    !- Hour 16
  31.0,                    !- Hour 17
  31.0,                    !- Hour 18
  31.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_windes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  31.0,                    !- Hour 1
  31.0,                    !- Hour 2
  31.0,                    !- Hour 3
  31.0,                    !- Hour 4
  31.0,                    !- Hour 5
  31.0,                    !- Hour 6
  31.0,                    !- Hour 7
  31.0,                    !- Hour 8
  31.0,                    !- Hour 9
  31.0,                    !- Hour 10
  31.0,                    !- Hour 11
  31.0,                    !- Hour 12
  31.0,                    !- Hour 13
  31.0,                    !- Hour 14
  31.0,                    !- Hour 15
  31.0,                    !- Hour 16
  31.0,                    !- Hour 17
  31.0,                    !- Hour 18
  31.0,                    !- Hour 19
  31.0,                    !- Hour 20
  31.0,                    !- Hour 21
  31.0,                    !- Hour 22
  31.0,                    !- Hour 23
  31.0;                    !- Hour 24

Schedule:Day:Hourly,
  CLGSETP_sumdes_day,      !- Name
  Temperature,             !- Schedule Type Limits Name
  24.0,                    !- Hour 1
  24.0,                    !- Hour 2
  24.0,                    !- Hour 3
  24.0,                    !- Hour 4
  24.0,                    !- Hour 5
  24.0,                    !- Hour 6
  24.0,                    !- Hour 7
  24.0,                    !- Hour 8
  24.0,                    !- Hour 9
  24.0,                    !- Hour 10
  24.0,                    !- Hour 11
  24.0,                    !- Hour 12
  24.0,                    !- Hour 13
  24.0,                    !- Hour 14
  24.0,                    !- Hour 15
  24.0,                    !- Hour 16
  24.0,                    !- Hour 17
  24.0,                    !- Hour 18
  24.0,                    !- Hour 19
  24.0,                    !- Hour 20
  24.0,                    !- Hour 21
  24.0,                    !- Hour 22
  24.0,                    !- Hour 23
  24.0;                    !- Hour 24

Schedule:Week:Daily,
  CLGSETP_week,            !- Name
  CLGSETP_sunhol_day,      !- Sunday Schedule:Day Name
  CLGSETP_wk_day,          !- Monday Schedule:Day Name
  CLGSETP_wk_day,          !- Tuesday Schedule:Day Name
  CLGSETP_wk_day,          !- Wednesday Schedule:Day Name
  CLGSETP_wk_day,          !- Thursday Schedule:Day Name
  CLGSETP_wk_day,          !- Friday Schedule:Day Name
  CLGSETP_sat_day,         !- Saturday Schedule:Day Name
  CLGSETP_sunhol_day,      !- Holiday Schedule:Day Name
  CLGSETP_sumdes_day,      !- SummerDesignDay Schedule:Day Name
  CLGSETP_windes_day,      !- WinterDesignDay Schedule:Day Name
  CLGSETP_wk_day,          !- CustomDay1 Schedule:Day Name
  CLGSETP_wk_day;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  CLGSETP_week,            !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Day:Hourly,
  MINOA_wd_day,            !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  1.0,                     !- Hour 6
  1.0,                     !- Hour 7
  1,                       !- Hour 8
  1,                       !- Hour 9
  1,                       !- Hour 10
  1,                       !- Hour 11
  1,                       !- Hour 12
  1,                       !- Hour 13
  1,                       !- Hour 14
  1,                       !- Hour 15
  1,                       !- Hour 16
  1,                       !- Hour 17
  1,                       !- Hour 18
  1.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  MINOA_sat_day,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  MINOA_sunhol_day,        !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Week:Daily,
  MINOA_week,              !- Name
  MINOA_sunhol_day,        !- Sunday Schedule:Day Name
  MINOA_wd_day,            !- Monday Schedule:Day Name
  MINOA_wd_day,            !- Tuesday Schedule:Day Name
  MINOA_wd_day,            !- Wednesday Schedule:Day Name
  MINOA_wd_day,            !- Thursday Schedule:Day Name
  MINOA_wd_day,            !- Friday Schedule:Day Name
  MINOA_sat_day,           !- Saturday Schedule:Day Name
  MINOA_sunhol_day,        !- Holiday Schedule:Day Name
  MINOA_wd_day,            !- SummerDesignDay Schedule:Day Name
  MINOA_wd_day,            !- WinterDesignDay Schedule:Day Name
  MINOA_wd_day,            !- CustomDay1 Schedule:Day Name
  MINOA_wd_day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  MINOA_week,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Day:Hourly,
  Temp_Control_Type_Day,   !- Name
  Control Type,            !- Schedule Type Limits Name
  4,                       !- Hour 1
  4,                       !- Hour 2
  4,                       !- Hour 3
  4,                       !- Hour 4
  4,                       !- Hour 5
  4,                       !- Hour 6
  4,                       !- Hour 7
  4,                       !- Hour 8
  4,                       !- Hour 9
  4,                       !- Hour 10
  4,                       !- Hour 11
  4,                       !- Hour 12
  4,                       !- Hour 13
  4,                       !- Hour 14
  4,                       !- Hour 15
  4,                       !- Hour 16
  4,                       !- Hour 17
  4,                       !- Hour 18
  4,                       !- Hour 19
  4,                       !- Hour 20
  4,                       !- Hour 21
  4,                       !- Hour 22
  4,                       !- Hour 23
  4;                       !- Hour 24

Schedule:Week:Daily,
  Temp_Control_Type_week,  !- Name
  Temp_Control_Type_Day,   !- Sunday Schedule:Day Name
  Temp_Control_Type_Day,   !- Monday Schedule:Day Name
  Temp_Control_Type_Day,   !- Tuesday Schedule:Day Name
  Temp_Control_Type_Day,   !- Wednesday Schedule:Day Name
  Temp_Control_Type_Day,   !- Thursday Schedule:Day Name
  Temp_Control_Type_Day,   !- Friday Schedule:Day Name
  Temp_Control_Type_Day,   !- Saturday Schedule:Day Name
  Temp_Control_Type_Day,   !- Holiday Schedule:Day Name
  Temp_Control_Type_Day,   !- SummerDesignDay Schedule:Day Name
  Temp_Control_Type_Day,   !- WinterDesignDay Schedule:Day Name
  Temp_Control_Type_Day,   !- CustomDay1 Schedule:Day Name
  Temp_Control_Type_Day;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Temp_Control_Type_week,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Summer Supply Air Temp Day Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  13.,                     !- Hour 1
  13.,                     !- Hour 2
  13.,                     !- Hour 3
  13.,                     !- Hour 4
  13.,                     !- Hour 5
  13.,                     !- Hour 6
  13.,                     !- Hour 7
  13.,                     !- Hour 8
  13.,                     !- Hour 9
  13.,                     !- Hour 10
  13.,                     !- Hour 11
  13.,                     !- Hour 12
  13.,                     !- Hour 13
  13.,                     !- Hour 14
  13.,                     !- Hour 15
  13.,                     !- Hour 16
  13.,                     !- Hour 17
  13.,                     !- Hour 18
  13.,                     !- Hour 19
  13.,                     !- Hour 20
  13.,                     !- Hour 21
  13.,                     !- Hour 22
  13.,                     !- Hour 23
  13.;                     !- Hour 24

Schedule:Day:Hourly,
  Winter Supply Air Temp Day Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  16.,                     !- Hour 1
  16.,                     !- Hour 2
  16.,                     !- Hour 3
  16.,                     !- Hour 4
  16.,                     !- Hour 5
  16.,                     !- Hour 6
  16.,                     !- Hour 7
  16.,                     !- Hour 8
  16.,                     !- Hour 9
  16.,                     !- Hour 10
  16.,                     !- Hour 11
  16.,                     !- Hour 12
  16.,                     !- Hour 13
  16.,                     !- Hour 14
  16.,                     !- Hour 15
  16.,                     !- Hour 16
  16.,                     !- Hour 17
  16.,                     !- Hour 18
  16.,                     !- Hour 19
  16.,                     !- Hour 20
  16.,                     !- Hour 21
  16.,                     !- Hour 22
  16.,                     !- Hour 23
  16.;                     !- Hour 24

Schedule:Week:Daily,
  Summer Supply Air Temp Week Sch,  !- Name
  Summer Supply Air Temp Day Sch,  !- Sunday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Monday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Tuesday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Wednesday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Thursday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Friday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Saturday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- Holiday Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- SummerDesignDay Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- WinterDesignDay Schedule:Day Name
  Summer Supply Air Temp Day Sch,  !- CustomDay1 Schedule:Day Name
  Summer Supply Air Temp Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Winter Supply Air Temp Week Sch,  !- Name
  Winter Supply Air Temp Day Sch,  !- Sunday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Monday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Tuesday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Wednesday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Thursday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Friday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Saturday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- Holiday Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- SummerDesignDay Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- WinterDesignDay Schedule:Day Name
  Winter Supply Air Temp Day Sch,  !- CustomDay1 Schedule:Day Name
  Winter Supply Air Temp Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Winter Supply Air Temp Week Sch,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  3,                       !- End Month 1
  31,                      !- End Day 1
  Summer Supply Air Temp Week Sch,  !- Schedule:Week Name 2
  4,                       !- Start Month 2
  1,                       !- Start Day 2
  9,                       !- End Month 2
  30,                      !- End Day 2
  Winter Supply Air Temp Week Sch,  !- Schedule:Week Name 3
  10,                      !- Start Month 3
  1,                       !- Start Day 3
  12,                      !- End Month 3
  31;                      !- End Day 3

Schedule:Day:Hourly,
  Chilled Water Loop Daily,!- Name
  Temperature,             !- Schedule Type Limits Name
  6.7,                     !- Hour 1
  6.7,                     !- Hour 2
  6.7,                     !- Hour 3
  6.7,                     !- Hour 4
  6.7,                     !- Hour 5
  6.7,                     !- Hour 6
  6.7,                     !- Hour 7
  6.7,                     !- Hour 8
  6.7,                     !- Hour 9
  6.7,                     !- Hour 10
  6.7,                     !- Hour 11
  6.7,                     !- Hour 12
  6.7,                     !- Hour 13
  6.7,                     !- Hour 14
  6.7,                     !- Hour 15
  6.7,                     !- Hour 16
  6.7,                     !- Hour 17
  6.7,                     !- Hour 18
  6.7,                     !- Hour 19
  6.7,                     !- Hour 20
  6.7,                     !- Hour 21
  6.7,                     !- Hour 22
  6.7,                     !- Hour 23
  6.7;                     !- Hour 24

Schedule:Week:Daily,
  Chilled Water Loop Weekly,  !- Name
  Chilled Water Loop Daily,!- Sunday Schedule:Day Name
  Chilled Water Loop Daily,!- Monday Schedule:Day Name
  Chilled Water Loop Daily,!- Tuesday Schedule:Day Name
  Chilled Water Loop Daily,!- Wednesday Schedule:Day Name
  Chilled Water Loop Daily,!- Thursday Schedule:Day Name
  Chilled Water Loop Daily,!- Friday Schedule:Day Name
  Chilled Water Loop Daily,!- Saturday Schedule:Day Name
  Chilled Water Loop Daily,!- Holiday Schedule:Day Name
  Chilled Water Loop Daily,!- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Daily,!- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Daily,!- CustomDay1 Schedule:Day Name
  Chilled Water Loop Daily;!- CustomDay2 Schedule:Day Name

Schedule:Year,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Chilled Water Loop Weekly,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Hot Water Loop Daily,    !- Name
  Temperature,             !- Schedule Type Limits Name
  60.,                     !- Hour 1
  60.,                     !- Hour 2
  60.,                     !- Hour 3
  60.,                     !- Hour 4
  60.,                     !- Hour 5
  60.,                     !- Hour 6
  60.,                     !- Hour 7
  60.,                     !- Hour 8
  60.,                     !- Hour 9
  60.,                     !- Hour 10
  60.,                     !- Hour 11
  60.,                     !- Hour 12
  60.,                     !- Hour 13
  60.,                     !- Hour 14
  60.,                     !- Hour 15
  60.,                     !- Hour 16
  60.,                     !- Hour 17
  60.,                     !- Hour 18
  60.,                     !- Hour 19
  60.,                     !- Hour 20
  60.,                     !- Hour 21
  60.,                     !- Hour 22
  60.,                     !- Hour 23
  60.;                     !- Hour 24

Schedule:Week:Daily,
  Hot Water Loop Weekly,   !- Name
  Hot Water Loop Daily,    !- Sunday Schedule:Day Name
  Hot Water Loop Daily,    !- Monday Schedule:Day Name
  Hot Water Loop Daily,    !- Tuesday Schedule:Day Name
  Hot Water Loop Daily,    !- Wednesday Schedule:Day Name
  Hot Water Loop Daily,    !- Thursday Schedule:Day Name
  Hot Water Loop Daily,    !- Friday Schedule:Day Name
  Hot Water Loop Daily,    !- Saturday Schedule:Day Name
  Hot Water Loop Daily,    !- Holiday Schedule:Day Name
  Hot Water Loop Daily,    !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Daily,    !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Daily,    !- CustomDay1 Schedule:Day Name
  Hot Water Loop Daily;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Hot Water Loop Weekly,   !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Day:Hourly,
  Heating Air Setpoint Daily,  !- Name
  Temperature,             !- Schedule Type Limits Name
  16.0,                    !- Hour 1
  16.0,                    !- Hour 2
  16.0,                    !- Hour 3
  16.0,                    !- Hour 4
  16.0,                    !- Hour 5
  16.0,                    !- Hour 6
  16.0,                    !- Hour 7
  16.0,                    !- Hour 8
  16.0,                    !- Hour 9
  16.0,                    !- Hour 10
  16.0,                    !- Hour 11
  16.0,                    !- Hour 12
  16.0,                    !- Hour 13
  16.0,                    !- Hour 14
  16.0,                    !- Hour 15
  16.0,                    !- Hour 16
  16.0,                    !- Hour 17
  16.0,                    !- Hour 18
  16.0,                    !- Hour 19
  16.0,                    !- Hour 20
  16.0,                    !- Hour 21
  16.0,                    !- Hour 22
  16.0,                    !- Hour 23
  16.0;                    !- Hour 24

Schedule:Week:Daily,
  Heating Air Setpoint Weekly,  !- Name
  Heating Air Setpoint Daily,  !- Sunday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Monday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Tuesday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Wednesday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Thursday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Friday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Saturday Schedule:Day Name
  Heating Air Setpoint Daily,  !- Holiday Schedule:Day Name
  Heating Air Setpoint Daily,  !- SummerDesignDay Schedule:Day Name
  Heating Air Setpoint Daily,  !- WinterDesignDay Schedule:Day Name
  Heating Air Setpoint Daily,  !- CustomDay1 Schedule:Day Name
  Heating Air Setpoint Daily;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Heating Air Setpoint Weekly,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

##enddef

##def Schedule_Barracks_TypTstat[]

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Hotel/Motel HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: All days 24
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

! Schedule Hotel/Motel Lighting, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 04:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 05:00,            !- Field 5
  0.35,                    !- Field 6
  Until: 06:00,            !- Field 7
  0.8,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.1,                     !- Field 10
  Until: 19:00,            !- Field 11
  0.35,                    !- Field 12
  Until: 22:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.05,                    !- Field 16
  For: Saturday WinterDesignDay,  !- Field 17
  Until: 04:00,            !- Field 18
  0.05,                    !- Field 19
  Until: 05:00,            !- Field 20
  0.35,                    !- Field 21
  Until: 06:00,            !- Field 22
  0.8,                     !- Field 23
  Until: 18:00,            !- Field 24
  0.1,                     !- Field 25
  Until: 19:00,            !- Field 26
  0.35,                    !- Field 27
  Until: 22:00,            !- Field 28
  0.6,                     !- Field 29
  Until: 24:00,            !- Field 30
  0.05,                    !- Field 31
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 04:00,            !- Field 33
  0.05,                    !- Field 34
  Until: 05:00,            !- Field 35
  0.35,                    !- Field 36
  Until: 06:00,            !- Field 37
  0.8,                     !- Field 38
  Until: 18:00,            !- Field 39
  0.1,                     !- Field 40
  Until: 19:00,            !- Field 41
  0.35,                    !- Field 42
  Until: 22:00,            !- Field 43
  0.6,                     !- Field 44
  Until: 24:00,            !- Field 45
  0.05;                    !- Field 46

! Schedule Hotel Motel Receptacles
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.3,                     !- Field 4
  Until: 02:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.3,                     !- Field 10
  Until: 07:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 10:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 18:00,            !- Field 17
  0.35,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.7,                     !- Field 20
  Until: 20:00,            !- Field 21
  0.9,                     !- Field 22
  Until: 21:00,            !- Field 23
  0.95,                    !- Field 24
  Until: 22:00,            !- Field 25
  0.9,                     !- Field 26
  Until: 23:00,            !- Field 27
  0.7,                     !- Field 28
  Until: 24:00,            !- Field 29
  0.4,                     !- Field 30
  For: Saturday WinterDesignDay,  !- Field 31
  Until: 02:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 06:00,            !- Field 34
  0.2,                     !- Field 35
  Until: 08:00,            !- Field 36
  0.4,                     !- Field 37
  Until: 10:00,            !- Field 38
  0.5,                     !- Field 39
  Until: 11:00,            !- Field 40
  0.4,                     !- Field 41
  Until: 18:00,            !- Field 42
  0.35,                    !- Field 43
  Until: 19:00,            !- Field 44
  0.7,                     !- Field 45
  Until: 22:00,            !- Field 46
  0.8,                     !- Field 47
  Until: 23:00,            !- Field 48
  0.7,                     !- Field 49
  Until: 24:00,            !- Field 50
  0.4,                     !- Field 51
  For: Sunday Holidays AllOtherDays,  !- Field 52
  Until: 02:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 06:00,            !- Field 55
  0.3,                     !- Field 56
  Until: 07:00,            !- Field 57
  0.4,                     !- Field 58
  Until: 09:00,            !- Field 59
  0.5,                     !- Field 60
  Until: 13:00,            !- Field 61
  0.4,                     !- Field 62
  Until: 18:00,            !- Field 63
  0.3,                     !- Field 64
  Until: 19:00,            !- Field 65
  0.6,                     !- Field 66
  Until: 20:00,            !- Field 67
  0.8,                     !- Field 68
  Until: 21:00,            !- Field 69
  0.9,                     !- Field 70
  Until: 22:00,            !- Field 71
  0.7,                     !- Field 72
  Until: 23:00,            !- Field 73
  0.6,                     !- Field 74
  Until: 24:00,            !- Field 75
  0.4;                     !- Field 76

! Schedule Hotel/Motel Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,            !- Field 3
  1,                       !- Field 4
  Until: 06:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 18:00,            !- Field 7
  0.0,                     !- Field 8
  Until: 19:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 24:00,            !- Field 11
  1,                       !- Field 12
  For: Saturday WinterDesignDay,  !- Field 13
  Until: 05:00,            !- Field 14
  1,                       !- Field 15
  Until: 06:00,            !- Field 16
  0.5,                     !- Field 17
  Until: 18:00,            !- Field 18
  0.0,                     !- Field 19
  Until: 19:00,            !- Field 20
  0.5,                     !- Field 21
  Until: 24:00,            !- Field 22
  1,                       !- Field 23
  For: Sunday Holidays AllOtherDays,  !- Field 24
  Until: 05:00,            !- Field 25
  1,                       !- Field 26
  Until: 06:00,            !- Field 27
  0.5,                     !- Field 28
  Until: 18:00,            !- Field 29
  0.0,                     !- Field 30
  Until: 19:00,            !- Field 31
  0.5,                     !- Field 32
  Until: 24:00,            !- Field 33
  1;                       !- Field 34

! Schedule Hotel/Motel Service Water Heating, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 9, Saturday 9.3, Sunday/Holidays 9
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 04:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.25,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 09:00,            !- Field 15
  0.55,                    !- Field 16
  Until: 10:00,            !- Field 17
  0.45,                    !- Field 18
  Until: 11:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 12:00,            !- Field 21
  0.45,                    !- Field 22
  Until: 13:00,            !- Field 23
  0.4,                     !- Field 24
  Until: 14:00,            !- Field 25
  0.35,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.3,                     !- Field 28
  Until: 18:00,            !- Field 29
  0.4,                     !- Field 30
  Until: 19:00,            !- Field 31
  0.55,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.6,                     !- Field 34
  Until: 21:00,            !- Field 35
  0.5,                     !- Field 36
  Until: 22:00,            !- Field 37
  0.55,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.45,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.25,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.2,                     !- Field 45
  Until: 04:00,            !- Field 46
  0.15,                    !- Field 47
  Until: 05:00,            !- Field 48
  0.2,                     !- Field 49
  Until: 06:00,            !- Field 50
  0.25,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.4,                     !- Field 53
  Until: 10:00,            !- Field 54
  0.5,                     !- Field 55
  Until: 11:00,            !- Field 56
  0.45,                    !- Field 57
  Until: 13:00,            !- Field 58
  0.5,                     !- Field 59
  Until: 14:00,            !- Field 60
  0.45,                    !- Field 61
  Until: 16:00,            !- Field 62
  0.4,                     !- Field 63
  Until: 17:00,            !- Field 64
  0.35,                    !- Field 65
  Until: 18:00,            !- Field 66
  0.4,                     !- Field 67
  Until: 20:00,            !- Field 68
  0.55,                    !- Field 69
  Until: 21:00,            !- Field 70
  0.5,                     !- Field 71
  Until: 22:00,            !- Field 72
  0.55,                    !- Field 73
  Until: 23:00,            !- Field 74
  0.4,                     !- Field 75
  Until: 24:00,            !- Field 76
  0.3,                     !- Field 77
  For: Sunday Holidays AllOtherDays,  !- Field 78
  Until: 01:00,            !- Field 79
  0.25,                    !- Field 80
  Until: 05:00,            !- Field 81
  0.2,                     !- Field 82
  Until: 06:00,            !- Field 83
  0.3,                     !- Field 84
  Until: 09:00,            !- Field 85
  0.5,                     !- Field 86
  Until: 10:00,            !- Field 87
  0.55,                    !- Field 88
  Until: 12:00,            !- Field 89
  0.5,                     !- Field 90
  Until: 14:00,            !- Field 91
  0.4,                     !- Field 92
  Until: 17:00,            !- Field 93
  0.3,                     !- Field 94
  Until: 18:00,            !- Field 95
  0.4,                     !- Field 96
  Until: 20:00,            !- Field 97
  0.5,                     !- Field 98
  Until: 21:00,            !- Field 99
  0.4,                     !- Field 100
  Until: 22:00,            !- Field 101
  0.5,                     !- Field 102
  Until: 23:00,            !- Field 103
  0.4,                     !- Field 104
  Until: 24:00,            !- Field 105
  0.2;                     !- Field 106

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.5;                     !- Field 4

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  21.;                     !- Field 4

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  24.;                     !- Field 4

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  16.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef

##def Schedule_Barracks_TypTstatSetback[]
! Schedule set Schedule_Hotel_Motel_ASHRAE_90.1-1989_TypTstat[]

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Hotel/Motel HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: All days 24
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

! Schedule Hotel/Motel Lighting, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 04:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 05:00,            !- Field 5
  0.35,                    !- Field 6
  Until: 06:00,            !- Field 7
  0.8,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.1,                     !- Field 10
  Until: 19:00,            !- Field 11
  0.35,                    !- Field 12
  Until: 22:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.05,                    !- Field 16
  For: Saturday WinterDesignDay,  !- Field 17
  Until: 04:00,            !- Field 18
  0.05,                    !- Field 19
  Until: 05:00,            !- Field 20
  0.35,                    !- Field 21
  Until: 06:00,            !- Field 22
  0.8,                     !- Field 23
  Until: 18:00,            !- Field 24
  0.1,                     !- Field 25
  Until: 19:00,            !- Field 26
  0.35,                    !- Field 27
  Until: 22:00,            !- Field 28
  0.6,                     !- Field 29
  Until: 24:00,            !- Field 30
  0.05,                    !- Field 31
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 04:00,            !- Field 33
  0.05,                    !- Field 34
  Until: 05:00,            !- Field 35
  0.35,                    !- Field 36
  Until: 06:00,            !- Field 37
  0.8,                     !- Field 38
  Until: 18:00,            !- Field 39
  0.1,                     !- Field 40
  Until: 19:00,            !- Field 41
  0.35,                    !- Field 42
  Until: 22:00,            !- Field 43
  0.6,                     !- Field 44
  Until: 24:00,            !- Field 45
  0.05;                    !- Field 46

! Schedule Hotel Motel Receptacles
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.3,                     !- Field 4
  Until: 02:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.3,                     !- Field 10
  Until: 07:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 10:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 18:00,            !- Field 17
  0.35,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.7,                     !- Field 20
  Until: 20:00,            !- Field 21
  0.9,                     !- Field 22
  Until: 21:00,            !- Field 23
  0.95,                    !- Field 24
  Until: 22:00,            !- Field 25
  0.9,                     !- Field 26
  Until: 23:00,            !- Field 27
  0.7,                     !- Field 28
  Until: 24:00,            !- Field 29
  0.4,                     !- Field 30
  For: Saturday WinterDesignDay,  !- Field 31
  Until: 02:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 06:00,            !- Field 34
  0.2,                     !- Field 35
  Until: 08:00,            !- Field 36
  0.4,                     !- Field 37
  Until: 10:00,            !- Field 38
  0.5,                     !- Field 39
  Until: 11:00,            !- Field 40
  0.4,                     !- Field 41
  Until: 18:00,            !- Field 42
  0.35,                    !- Field 43
  Until: 19:00,            !- Field 44
  0.7,                     !- Field 45
  Until: 22:00,            !- Field 46
  0.8,                     !- Field 47
  Until: 23:00,            !- Field 48
  0.7,                     !- Field 49
  Until: 24:00,            !- Field 50
  0.4,                     !- Field 51
  For: Sunday Holidays AllOtherDays,  !- Field 52
  Until: 02:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 06:00,            !- Field 55
  0.3,                     !- Field 56
  Until: 07:00,            !- Field 57
  0.4,                     !- Field 58
  Until: 09:00,            !- Field 59
  0.5,                     !- Field 60
  Until: 13:00,            !- Field 61
  0.4,                     !- Field 62
  Until: 18:00,            !- Field 63
  0.3,                     !- Field 64
  Until: 19:00,            !- Field 65
  0.6,                     !- Field 66
  Until: 20:00,            !- Field 67
  0.8,                     !- Field 68
  Until: 21:00,            !- Field 69
  0.9,                     !- Field 70
  Until: 22:00,            !- Field 71
  0.7,                     !- Field 72
  Until: 23:00,            !- Field 73
  0.6,                     !- Field 74
  Until: 24:00,            !- Field 75
  0.4;                     !- Field 76

! Schedule Hotel/Motel Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,            !- Field 3
  1,                       !- Field 4
  Until: 06:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 18:00,            !- Field 7
  0.0,                     !- Field 8
  Until: 19:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 24:00,            !- Field 11
  1,                       !- Field 12
  For: Saturday WinterDesignDay,  !- Field 13
  Until: 05:00,            !- Field 14
  1,                       !- Field 15
  Until: 06:00,            !- Field 16
  0.5,                     !- Field 17
  Until: 18:00,            !- Field 18
  0.0,                     !- Field 19
  Until: 19:00,            !- Field 20
  0.5,                     !- Field 21
  Until: 24:00,            !- Field 22
  1,                       !- Field 23
  For: Sunday Holidays AllOtherDays,  !- Field 24
  Until: 05:00,            !- Field 25
  1,                       !- Field 26
  Until: 06:00,            !- Field 27
  0.5,                     !- Field 28
  Until: 18:00,            !- Field 29
  0.0,                     !- Field 30
  Until: 19:00,            !- Field 31
  0.5,                     !- Field 32
  Until: 24:00,            !- Field 33
  1;                       !- Field 34

! Schedule Hotel/Motel Service Water Heating, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 9, Saturday 9.3, Sunday/Holidays 9
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 04:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.25,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 09:00,            !- Field 15
  0.55,                    !- Field 16
  Until: 10:00,            !- Field 17
  0.45,                    !- Field 18
  Until: 11:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 12:00,            !- Field 21
  0.45,                    !- Field 22
  Until: 13:00,            !- Field 23
  0.4,                     !- Field 24
  Until: 14:00,            !- Field 25
  0.35,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.3,                     !- Field 28
  Until: 18:00,            !- Field 29
  0.4,                     !- Field 30
  Until: 19:00,            !- Field 31
  0.55,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.6,                     !- Field 34
  Until: 21:00,            !- Field 35
  0.5,                     !- Field 36
  Until: 22:00,            !- Field 37
  0.55,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.45,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.25,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.2,                     !- Field 45
  Until: 04:00,            !- Field 46
  0.15,                    !- Field 47
  Until: 05:00,            !- Field 48
  0.2,                     !- Field 49
  Until: 06:00,            !- Field 50
  0.25,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.4,                     !- Field 53
  Until: 10:00,            !- Field 54
  0.5,                     !- Field 55
  Until: 11:00,            !- Field 56
  0.45,                    !- Field 57
  Until: 13:00,            !- Field 58
  0.5,                     !- Field 59
  Until: 14:00,            !- Field 60
  0.45,                    !- Field 61
  Until: 16:00,            !- Field 62
  0.4,                     !- Field 63
  Until: 17:00,            !- Field 64
  0.35,                    !- Field 65
  Until: 18:00,            !- Field 66
  0.4,                     !- Field 67
  Until: 20:00,            !- Field 68
  0.55,                    !- Field 69
  Until: 21:00,            !- Field 70
  0.5,                     !- Field 71
  Until: 22:00,            !- Field 72
  0.55,                    !- Field 73
  Until: 23:00,            !- Field 74
  0.4,                     !- Field 75
  Until: 24:00,            !- Field 76
  0.3,                     !- Field 77
  For: Sunday Holidays AllOtherDays,  !- Field 78
  Until: 01:00,            !- Field 79
  0.25,                    !- Field 80
  Until: 05:00,            !- Field 81
  0.2,                     !- Field 82
  Until: 06:00,            !- Field 83
  0.3,                     !- Field 84
  Until: 09:00,            !- Field 85
  0.5,                     !- Field 86
  Until: 10:00,            !- Field 87
  0.55,                    !- Field 88
  Until: 12:00,            !- Field 89
  0.5,                     !- Field 90
  Until: 14:00,            !- Field 91
  0.4,                     !- Field 92
  Until: 17:00,            !- Field 93
  0.3,                     !- Field 94
  Until: 18:00,            !- Field 95
  0.4,                     !- Field 96
  Until: 20:00,            !- Field 97
  0.5,                     !- Field 98
  Until: 21:00,            !- Field 99
  0.4,                     !- Field 100
  Until: 22:00,            !- Field 101
  0.5,                     !- Field 102
  Until: 23:00,            !- Field 103
  0.4,                     !- Field 104
  Until: 24:00,            !- Field 105
  0.2;                     !- Field 106

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.5;                     !- Field 4

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For SummerDesignDay,     !- Field 2
  Until: 24:00,            !- Field 3
  13.,                     !- Field 4
  For WinterDesignDay,     !- Field 5
  Until: 24:00,            !- Field 6
  21.0,                    !- Field 7
  For: AllOtherDays,       !- Field 8
  Until: 06:00,            !- Field 9
  13.,                     !- Field 10
  Until: 13:00,            !- Field 11
  21.0,                    !- Field 12
  Until: 24:00,            !- Field 13
  13.0;                    !- Field 14

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For SummerDesignDay,     !- Field 2
  Until: 24:00,            !- Field 3
  24.0,                    !- Field 4
  For WinterDesignDay,     !- Field 5
  Until: 24:00,            !- Field 6
  33.0,                    !- Field 7
  For: AllOtherDays,       !- Field 8
  Until: 06:00,            !- Field 9
  33.0,                    !- Field 10
  Until: 18:00,            !- Field 11
  24.0,                    !- Field 12
  Until: 24:00,            !- Field 13
  33.0;                    !- Field 14

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  16.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef

##def Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat[]
! Schedule set Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat[]

! Hours: Weekly: 100, Yearly: 5214
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 22:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Supermarket HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 22:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

! Schedule Supermarket Lighting, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 20:00,            !- Field 11
  0.6,                     !- Field 12
  Until: 21:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.05,                    !- Field 18
  For: Saturday,           !- Field 19
  Until: 06:00,            !- Field 20
  0.05,                    !- Field 21
  Until: 08:00,            !- Field 22
  0.1,                     !- Field 23
  Until: 09:00,            !- Field 24
  0.3,                     !- Field 25
  Until: 10:00,            !- Field 26
  0.6,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 19:00,            !- Field 30
  0.5,                     !- Field 31
  Until: 21:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 22:00,            !- Field 34
  0.1,                     !- Field 35
  Until: 24:00,            !- Field 36
  0.05,                    !- Field 37
  For: SummerDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  1.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 06:00,            !- Field 45
  0.05,                    !- Field 46
  Until: 10:00,            !- Field 47
  0.1,                     !- Field 48
  Until: 12:00,            !- Field 49
  0.4,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.6,                     !- Field 52
  Until: 18:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 22:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.05;                    !- Field 58

! Schedule Supermarket Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.7,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.8,                     !- Field 14
  Until: 17:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 22:00,            !- Field 19
  0.3,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: SummerDesignDay,    !- Field 23
  Until: 24:00,            !- Field 24
  1.0,                     !- Field 25
  For: Saturday,           !- Field 26
  Until: 06:00,            !- Field 27
  0.0,                     !- Field 28
  Until: 08:00,            !- Field 29
  0.1,                     !- Field 30
  Until: 09:00,            !- Field 31
  0.2,                     !- Field 32
  Until: 10:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 11:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 17:00,            !- Field 37
  0.8,                     !- Field 38
  Until: 18:00,            !- Field 39
  0.6,                     !- Field 40
  Until: 21:00,            !- Field 41
  0.2,                     !- Field 42
  Until: 22:00,            !- Field 43
  0.1,                     !- Field 44
  Until: 24:00,            !- Field 45
  0.0,                     !- Field 46
  For: WinterDesignDay,    !- Field 47
  Until: 24:00,            !- Field 48
  0.0,                     !- Field 49
  For: Sunday Holidays AllOtherDays,  !- Field 50
  Until: 06:00,            !- Field 51
  0.0,                     !- Field 52
  Until: 10:00,            !- Field 53
  0.1,                     !- Field 54
  Until: 12:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 17:00,            !- Field 57
  0.4,                     !- Field 58
  Until: 18:00,            !- Field 59
  0.2,                     !- Field 60
  Until: 22:00,            !- Field 61
  0.1,                     !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64

! Schedule Retail Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 89.4, Yearly: 4662
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.4,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 20:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 21:00,            !- Field 13
  0.7,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.2,                     !- Field 18
  For: Saturday,           !- Field 19
  Until: 06:00,            !- Field 20
  0.15,                    !- Field 21
  Until: 08:00,            !- Field 22
  0.3,                     !- Field 23
  Until: 09:00,            !- Field 24
  0.5,                     !- Field 25
  Until: 10:00,            !- Field 26
  0.8,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 19:00,            !- Field 30
  0.7,                     !- Field 31
  Until: 21:00,            !- Field 32
  0.5,                     !- Field 33
  Until: 22:00,            !- Field 34
  0.3,                     !- Field 35
  Until: 24:00,            !- Field 36
  0.15,                    !- Field 37
  For: SummerDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  1.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 06:00,            !- Field 45
  0.15,                    !- Field 46
  Until: 10:00,            !- Field 47
  0.3,                     !- Field 48
  Until: 12:00,            !- Field 49
  0.6,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.8,                     !- Field 52
  Until: 18:00,            !- Field 53
  0.6,                     !- Field 54
  Until: 22:00,            !- Field 55
  0.4,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.15;                    !- Field 58

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.12,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.22,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.64,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.74,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.68,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.68,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.71,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.72,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.72,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.73,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.68,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.68,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.58,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.54,                    !- Field 32
  Until: 22:00,            !- Field 33
  0.00,                    !- Field 34
  Until: 24:00,            !- Field 35
  0.00,                    !- Field 36
  For: Saturday WinterDesignDay,  !- Field 37
  Until: 07:00,            !- Field 38
  0.0,                     !- Field 39
  Until: 08:00,            !- Field 40
  0.09,                    !- Field 41
  Until: 09:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 10:00,            !- Field 44
  0.56,                    !- Field 45
  Until: 11:00,            !- Field 46
  0.66,                    !- Field 47
  Until: 12:00,            !- Field 48
  0.68,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.68,                    !- Field 51
  Until: 14:00,            !- Field 52
  0.69,                    !- Field 53
  Until: 15:00,            !- Field 54
  0.70,                    !- Field 55
  Until: 16:00,            !- Field 56
  0.69,                    !- Field 57
  Until: 17:00,            !- Field 58
  0.66,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.58,                    !- Field 61
  Until: 19:00,            !- Field 62
  0.47,                    !- Field 63
  Until: 20:00,            !- Field 64
  0.43,                    !- Field 65
  Until: 21:00,            !- Field 66
  0.43,                    !- Field 67
  Until: 22:00,            !- Field 68
  0.08,                    !- Field 69
  Until: 24:00,            !- Field 70
  0.00,                    !- Field 71
  For: Sunday Holidays AllOtherDays,  !- Field 72
  Until: 09:00,            !- Field 73
  0.00,                    !- Field 74
  Until: 10:00,            !- Field 75
  0.11,                    !- Field 76
  Until: 11:00,            !- Field 77
  0.13,                    !- Field 78
  Until: 12:00,            !- Field 79
  0.35,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.37,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.37,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.39,                    !- Field 86
  Until: 16:00,            !- Field 87
  0.41,                    !- Field 88
  Until: 17:00,            !- Field 89
  0.38,                    !- Field 90
  Until: 18:00,            !- Field 91
  0.34,                    !- Field 92
  Until: 19:00,            !- Field 93
  0.03,                    !- Field 94
  Until: 24:00,            !- Field 95
  0.00;                    !- Field 96

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.04,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.04,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.23,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.32,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.41,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.57,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.62,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.61,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.5,                     !- Field 24
  Until: 16:00,            !- Field 25
  0.45,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.46,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.47,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.42,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.34,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.33,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.23,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.13,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.08,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.11,                    !- Field 45
  Until: 02:00,            !- Field 46
  0.1,                     !- Field 47
  Until: 03:00,            !- Field 48
  0.08,                    !- Field 49
  Until: 06:00,            !- Field 50
  0.06,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.07,                    !- Field 53
  Until: 08:00,            !- Field 54
  0.2,                     !- Field 55
  Until: 09:00,            !- Field 56
  0.24,                    !- Field 57
  Until: 10:00,            !- Field 58
  0.27,                    !- Field 59
  Until: 11:00,            !- Field 60
  0.42,                    !- Field 61
  Until: 12:00,            !- Field 62
  0.54,                    !- Field 63
  Until: 13:00,            !- Field 64
  0.59,                    !- Field 65
  Until: 14:00,            !- Field 66
  0.6,                     !- Field 67
  Until: 15:00,            !- Field 68
  0.49,                    !- Field 69
  Until: 16:00,            !- Field 70
  0.48,                    !- Field 71
  Until: 17:00,            !- Field 72
  0.47,                    !- Field 73
  Until: 18:00,            !- Field 74
  0.46,                    !- Field 75
  Until: 19:00,            !- Field 76
  0.44,                    !- Field 77
  Until: 20:00,            !- Field 78
  0.36,                    !- Field 79
  Until: 21:00,            !- Field 80
  0.29,                    !- Field 81
  Until: 22:00,            !- Field 82
  0.22,                    !- Field 83
  Until: 23:00,            !- Field 84
  0.16,                    !- Field 85
  Until: 24:00,            !- Field 86
  0.13,                    !- Field 87
  For: Sunday Holidays AllOtherDays,  !- Field 88
  Until: 03:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 06:00,            !- Field 91
  0.06,                    !- Field 92
  Until: 07:00,            !- Field 93
  0.07,                    !- Field 94
  Until: 08:00,            !- Field 95
  0.1,                     !- Field 96
  Until: 09:00,            !- Field 97
  0.12,                    !- Field 98
  Until: 10:00,            !- Field 99
  0.14,                    !- Field 100
  Until: 11:00,            !- Field 101
  0.29,                    !- Field 102
  Until: 12:00,            !- Field 103
  0.31,                    !- Field 104
  Until: 14:00,            !- Field 105
  0.36,                    !- Field 106
  Until: 15:00,            !- Field 107
  0.34,                    !- Field 108
  Until: 16:00,            !- Field 109
  0.35,                    !- Field 110
  Until: 17:00,            !- Field 111
  0.37,                    !- Field 112
  Until: 18:00,            !- Field 113
  0.34,                    !- Field 114
  Until: 19:00,            !- Field 115
  0.25,                    !- Field 116
  Until: 20:00,            !- Field 117
  0.27,                    !- Field 118
  Until: 21:00,            !- Field 119
  0.21,                    !- Field 120
  Until: 22:00,            !- Field 121
  0.16,                    !- Field 122
  Until: 23:00,            !- Field 123
  0.1,                     !- Field 124
  Until: 24:00,            !- Field 125
  0.06;                    !- Field 126

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 22:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 17:00,            !- Field 22
  0.5,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays WinterDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  15.6,                    !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.6,                    !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  15.6,                    !- Field 14
  Until: 22:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  15.6,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until:  6:00,            !- Field 20
  15.6,                    !- Field 21
  Until: 22:00,            !- Field 22
  21.,                     !- Field 23
  Until: 24:00,            !- Field 24
  15.6;                    !- Field 25

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 22:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 6:00,             !- Field 20
  30.0,                    !- Field 21
  Until: 22:00,            !- Field 22
  24.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  30.0;                    !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  0.0,                     !- Field 21
  Until: 22:00,            !- Field 22
  1.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.0;                     !- Field 25

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef

##def Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat_Modified_2009_for_TSDs[]
! Schedule set Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat_Modified_2009_for_TSDs[]
! Hours: Weekly: 100, Yearly: 5214

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 22:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Supermarket HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 05:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 05:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 22:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

! Schedule Supermarket Lighting, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 20:00,            !- Field 11
  0.6,                     !- Field 12
  Until: 21:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.05,                    !- Field 18
  For: Saturday,           !- Field 19
  Until: 06:00,            !- Field 20
  0.05,                    !- Field 21
  Until: 08:00,            !- Field 22
  0.1,                     !- Field 23
  Until: 09:00,            !- Field 24
  0.3,                     !- Field 25
  Until: 10:00,            !- Field 26
  0.6,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 19:00,            !- Field 30
  0.5,                     !- Field 31
  Until: 21:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 22:00,            !- Field 34
  0.1,                     !- Field 35
  Until: 24:00,            !- Field 36
  0.05,                    !- Field 37
  For: SummerDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  1.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 06:00,            !- Field 45
  0.05,                    !- Field 46
  Until: 10:00,            !- Field 47
  0.1,                     !- Field 48
  Until: 12:00,            !- Field 49
  0.4,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.6,                     !- Field 52
  Until: 18:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 22:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.05;                    !- Field 58

! Schedule Supermarket Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.7,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.8,                     !- Field 14
  Until: 17:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 22:00,            !- Field 19
  0.3,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: SummerDesignDay,    !- Field 23
  Until: 24:00,            !- Field 24
  1.0,                     !- Field 25
  For: Saturday,           !- Field 26
  Until: 06:00,            !- Field 27
  0.0,                     !- Field 28
  Until: 08:00,            !- Field 29
  0.1,                     !- Field 30
  Until: 09:00,            !- Field 31
  0.2,                     !- Field 32
  Until: 10:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 11:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 17:00,            !- Field 37
  0.8,                     !- Field 38
  Until: 18:00,            !- Field 39
  0.6,                     !- Field 40
  Until: 21:00,            !- Field 41
  0.2,                     !- Field 42
  Until: 22:00,            !- Field 43
  0.1,                     !- Field 44
  Until: 24:00,            !- Field 45
  0.0,                     !- Field 46
  For: WinterDesignDay,    !- Field 47
  Until: 24:00,            !- Field 48
  0.0,                     !- Field 49
  For: Sunday Holidays AllOtherDays,  !- Field 50
  Until: 06:00,            !- Field 51
  0.0,                     !- Field 52
  Until: 10:00,            !- Field 53
  0.1,                     !- Field 54
  Until: 12:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 17:00,            !- Field 57
  0.4,                     !- Field 58
  Until: 18:00,            !- Field 59
  0.2,                     !- Field 60
  Until: 22:00,            !- Field 61
  0.1,                     !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64

! Schedule Retail Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 89.4, Yearly: 4662
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.4,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 20:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 21:00,            !- Field 13
  0.7,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.2,                     !- Field 18
  For: Saturday,           !- Field 19
  Until: 06:00,            !- Field 20
  0.15,                    !- Field 21
  Until: 08:00,            !- Field 22
  0.3,                     !- Field 23
  Until: 09:00,            !- Field 24
  0.5,                     !- Field 25
  Until: 10:00,            !- Field 26
  0.8,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 19:00,            !- Field 30
  0.7,                     !- Field 31
  Until: 21:00,            !- Field 32
  0.5,                     !- Field 33
  Until: 22:00,            !- Field 34
  0.3,                     !- Field 35
  Until: 24:00,            !- Field 36
  0.15,                    !- Field 37
  For: SummerDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  1.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 06:00,            !- Field 45
  0.15,                    !- Field 46
  Until: 10:00,            !- Field 47
  0.3,                     !- Field 48
  Until: 12:00,            !- Field 49
  0.6,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.8,                     !- Field 52
  Until: 18:00,            !- Field 53
  0.6,                     !- Field 54
  Until: 22:00,            !- Field 55
  0.4,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.15;                    !- Field 58

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.12,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.22,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.64,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.74,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.68,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.68,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.71,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.72,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.72,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.73,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.68,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.68,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.58,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.54,                    !- Field 32
  Until: 22:00,            !- Field 33
  0.00,                    !- Field 34
  Until: 24:00,            !- Field 35
  0.00,                    !- Field 36
  For: Saturday WinterDesignDay,  !- Field 37
  Until: 07:00,            !- Field 38
  0.0,                     !- Field 39
  Until: 08:00,            !- Field 40
  0.09,                    !- Field 41
  Until: 09:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 10:00,            !- Field 44
  0.56,                    !- Field 45
  Until: 11:00,            !- Field 46
  0.66,                    !- Field 47
  Until: 12:00,            !- Field 48
  0.68,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.68,                    !- Field 51
  Until: 14:00,            !- Field 52
  0.69,                    !- Field 53
  Until: 15:00,            !- Field 54
  0.70,                    !- Field 55
  Until: 16:00,            !- Field 56
  0.69,                    !- Field 57
  Until: 17:00,            !- Field 58
  0.66,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.58,                    !- Field 61
  Until: 19:00,            !- Field 62
  0.47,                    !- Field 63
  Until: 20:00,            !- Field 64
  0.43,                    !- Field 65
  Until: 21:00,            !- Field 66
  0.43,                    !- Field 67
  Until: 22:00,            !- Field 68
  0.08,                    !- Field 69
  Until: 24:00,            !- Field 70
  0.00,                    !- Field 71
  For: Sunday Holidays AllOtherDays,  !- Field 72
  Until: 09:00,            !- Field 73
  0.00,                    !- Field 74
  Until: 10:00,            !- Field 75
  0.11,                    !- Field 76
  Until: 11:00,            !- Field 77
  0.13,                    !- Field 78
  Until: 12:00,            !- Field 79
  0.35,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.37,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.37,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.39,                    !- Field 86
  Until: 16:00,            !- Field 87
  0.41,                    !- Field 88
  Until: 17:00,            !- Field 89
  0.38,                    !- Field 90
  Until: 18:00,            !- Field 91
  0.34,                    !- Field 92
  Until: 19:00,            !- Field 93
  0.03,                    !- Field 94
  Until: 24:00,            !- Field 95
  0.00;                    !- Field 96

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.04,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.04,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.23,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.32,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.41,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.57,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.62,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.61,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.5,                     !- Field 24
  Until: 16:00,            !- Field 25
  0.45,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.46,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.47,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.42,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.34,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.33,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.23,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.13,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.08,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.11,                    !- Field 45
  Until: 02:00,            !- Field 46
  0.1,                     !- Field 47
  Until: 03:00,            !- Field 48
  0.08,                    !- Field 49
  Until: 06:00,            !- Field 50
  0.06,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.07,                    !- Field 53
  Until: 08:00,            !- Field 54
  0.2,                     !- Field 55
  Until: 09:00,            !- Field 56
  0.24,                    !- Field 57
  Until: 10:00,            !- Field 58
  0.27,                    !- Field 59
  Until: 11:00,            !- Field 60
  0.42,                    !- Field 61
  Until: 12:00,            !- Field 62
  0.54,                    !- Field 63
  Until: 13:00,            !- Field 64
  0.59,                    !- Field 65
  Until: 14:00,            !- Field 66
  0.6,                     !- Field 67
  Until: 15:00,            !- Field 68
  0.49,                    !- Field 69
  Until: 16:00,            !- Field 70
  0.48,                    !- Field 71
  Until: 17:00,            !- Field 72
  0.47,                    !- Field 73
  Until: 18:00,            !- Field 74
  0.46,                    !- Field 75
  Until: 19:00,            !- Field 76
  0.44,                    !- Field 77
  Until: 20:00,            !- Field 78
  0.36,                    !- Field 79
  Until: 21:00,            !- Field 80
  0.29,                    !- Field 81
  Until: 22:00,            !- Field 82
  0.22,                    !- Field 83
  Until: 23:00,            !- Field 84
  0.16,                    !- Field 85
  Until: 24:00,            !- Field 86
  0.13,                    !- Field 87
  For: Sunday Holidays AllOtherDays,  !- Field 88
  Until: 03:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 06:00,            !- Field 91
  0.06,                    !- Field 92
  Until: 07:00,            !- Field 93
  0.07,                    !- Field 94
  Until: 08:00,            !- Field 95
  0.1,                     !- Field 96
  Until: 09:00,            !- Field 97
  0.12,                    !- Field 98
  Until: 10:00,            !- Field 99
  0.14,                    !- Field 100
  Until: 11:00,            !- Field 101
  0.29,                    !- Field 102
  Until: 12:00,            !- Field 103
  0.31,                    !- Field 104
  Until: 14:00,            !- Field 105
  0.36,                    !- Field 106
  Until: 15:00,            !- Field 107
  0.34,                    !- Field 108
  Until: 16:00,            !- Field 109
  0.35,                    !- Field 110
  Until: 17:00,            !- Field 111
  0.37,                    !- Field 112
  Until: 18:00,            !- Field 113
  0.34,                    !- Field 114
  Until: 19:00,            !- Field 115
  0.25,                    !- Field 116
  Until: 20:00,            !- Field 117
  0.27,                    !- Field 118
  Until: 21:00,            !- Field 119
  0.21,                    !- Field 120
  Until: 22:00,            !- Field 121
  0.16,                    !- Field 122
  Until: 23:00,            !- Field 123
  0.1,                     !- Field 124
  Until: 24:00,            !- Field 125
  0.06;                    !- Field 126

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 22:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 17:00,            !- Field 22
  0.5,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays WinterDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  15.6,                    !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.6,                    !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  15.6,                    !- Field 14
  Until: 22:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  15.6,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until:  6:00,            !- Field 20
  15.6,                    !- Field 21
  Until: 22:00,            !- Field 22
  21.,                     !- Field 23
  Until: 24:00,            !- Field 24
  15.6;                    !- Field 25

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 22:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 6:00,             !- Field 20
  30.0,                    !- Field 21
  Until: 22:00,            !- Field 22
  24.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  30.0;                    !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  0.0,                     !- Field 21
  Until: 22:00,            !- Field 22
  1.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.0;                     !- Field 25

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef

##def Schedule_Supermarket_50_AEDG_TSD[]
! Schedule set Schedule_Supermarket_50_AEDG_TSD[]

! Hours: Weekly: 116, Yearly: 6046
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Friday Saturday SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 24:00,            !- Field 5
  1.0,                     !- Field 6
  For: Sunday Monday Tuesday Wednesday Thursday Holidays AllOtherDays,  !- Field 7
  Until: 06:00,            !- Field 8
  0.0,                     !- Field 9
  Until: 22:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 24:00,            !- Field 12
  0.0;                     !- Field 13

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Always on based on no set-back in CBECS
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

! Schedule Supermarket Lighting
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Friday Saturday,    !- Field 2
  Until: 05:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.95,                    !- Field 8
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  1.0,                     !- Field 11
  For: WinterDesignDay,    !- Field 12
  Until: 24:00,            !- Field 13
  0.0,                     !- Field 14
  For: Monday Tuesday Wednesday Thursday Sunday Holidays AllOtherDays,  !- Field 15
  Until: 05:00,            !- Field 16
  0.15,                    !- Field 17
  Until: 06:00,            !- Field 18
  0.5,                     !- Field 19
  Until: 22:00,            !- Field 20
  0.95,                    !- Field 21
  Until: 23:00,            !- Field 22
  0.5,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.15;                    !- Field 25

! Schedule Supermarket Occupancy
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Monday Tuesday Wednesday Thursday,  !- Field 2
  Until: 05:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.4,                     !- Field 12
  Until: 15:00,            !- Field 13
  0.25,                    !- Field 14
  Until: 18:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 20:00,            !- Field 17
  0.3,                     !- Field 18
  Until: 21:00,            !- Field 19
  0.2,                     !- Field 20
  Until: 22:00,            !- Field 21
  0.1,                     !- Field 22
  Until: 23:00,            !- Field 23
  0.05,                    !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: Friday Saturday,    !- Field 27
  Until: 05:00,            !- Field 28
  0.0,                     !- Field 29
  Until: 06:00,            !- Field 30
  0.05,                    !- Field 31
  Until: 09:00,            !- Field 32
  0.1,                     !- Field 33
  Until: 10:00,            !- Field 34
  0.2,                     !- Field 35
  Until: 11:00,            !- Field 36
  0.3,                     !- Field 37
  Until: 12:00,            !- Field 38
  0.4,                     !- Field 39
  Until: 13:00,            !- Field 40
  0.6,                     !- Field 41
  Until: 18:00,            !- Field 42
  0.7,                     !- Field 43
  Until: 19:00,            !- Field 44
  0.6,                     !- Field 45
  Until: 21:00,            !- Field 46
  0.4,                     !- Field 47
  Until: 22:00,            !- Field 48
  0.2,                     !- Field 49
  Until: 24:00,            !- Field 50
  0.1,                     !- Field 51
  For: SummerDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  1.0,                     !- Field 54
  For: WinterDesignDay,    !- Field 55
  Until: 24:00,            !- Field 56
  0.0,                     !- Field 57
  For: Sunday Holidays AllOtherDays,  !- Field 58
  Until: 05:00,            !- Field 59
  0.0,                     !- Field 60
  Until: 06:00,            !- Field 61
  0.05,                    !- Field 62
  Until: 11:00,            !- Field 63
  0.1,                     !- Field 64
  Until: 12:00,            !- Field 65
  0.2,                     !- Field 66
  Until: 17:00,            !- Field 67
  0.5,                     !- Field 68
  Until: 19:00,            !- Field 69
  0.3,                     !- Field 70
  Until: 20:00,            !- Field 71
  0.2,                     !- Field 72
  Until: 22:00,            !- Field 73
  0.1,                     !- Field 74
  Until: 23:00,            !- Field 75
  0.05,                    !- Field 76
  Until: 24:00,            !- Field 77
  0.0;                     !- Field 78

! Schedule Retail Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Monday Tuesday Wednesday Thursday,  !- Field 2
  Until: 06:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.4,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 20:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 21:00,            !- Field 13
  0.7,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.2,                     !- Field 18
  For: Friday Saturday,    !- Field 19
  Until: 06:00,            !- Field 20
  0.15,                    !- Field 21
  Until: 08:00,            !- Field 22
  0.3,                     !- Field 23
  Until: 09:00,            !- Field 24
  0.5,                     !- Field 25
  Until: 10:00,            !- Field 26
  0.8,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 19:00,            !- Field 30
  0.7,                     !- Field 31
  Until: 21:00,            !- Field 32
  0.5,                     !- Field 33
  Until: 24:00,            !- Field 34
  0.3,                     !- Field 35
  For: SummerDesignDay,    !- Field 36
  Until: 24:00,            !- Field 37
  1.0,                     !- Field 38
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,            !- Field 40
  0.0,                     !- Field 41
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 06:00,            !- Field 43
  0.15,                    !- Field 44
  Until: 10:00,            !- Field 45
  0.3,                     !- Field 46
  Until: 12:00,            !- Field 47
  0.6,                     !- Field 48
  Until: 17:00,            !- Field 49
  0.8,                     !- Field 50
  Until: 18:00,            !- Field 51
  0.6,                     !- Field 52
  Until: 22:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 24:00,            !- Field 55
  0.15;                    !- Field 56

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.12,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.22,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.64,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.74,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.68,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.68,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.71,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.72,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.72,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.73,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.68,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.68,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.58,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.54,                    !- Field 32
  Until: 22:00,            !- Field 33
  0.00,                    !- Field 34
  Until: 24:00,            !- Field 35
  0.00,                    !- Field 36
  For: Saturday WinterDesignDay,  !- Field 37
  Until: 07:00,            !- Field 38
  0.0,                     !- Field 39
  Until: 08:00,            !- Field 40
  0.09,                    !- Field 41
  Until: 09:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 10:00,            !- Field 44
  0.56,                    !- Field 45
  Until: 11:00,            !- Field 46
  0.66,                    !- Field 47
  Until: 12:00,            !- Field 48
  0.68,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.68,                    !- Field 51
  Until: 14:00,            !- Field 52
  0.69,                    !- Field 53
  Until: 15:00,            !- Field 54
  0.70,                    !- Field 55
  Until: 16:00,            !- Field 56
  0.69,                    !- Field 57
  Until: 17:00,            !- Field 58
  0.66,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.58,                    !- Field 61
  Until: 19:00,            !- Field 62
  0.47,                    !- Field 63
  Until: 20:00,            !- Field 64
  0.43,                    !- Field 65
  Until: 21:00,            !- Field 66
  0.43,                    !- Field 67
  Until: 22:00,            !- Field 68
  0.08,                    !- Field 69
  Until: 24:00,            !- Field 70
  0.00,                    !- Field 71
  For: Sunday Holidays AllOtherDays,  !- Field 72
  Until: 09:00,            !- Field 73
  0.00,                    !- Field 74
  Until: 10:00,            !- Field 75
  0.11,                    !- Field 76
  Until: 11:00,            !- Field 77
  0.13,                    !- Field 78
  Until: 12:00,            !- Field 79
  0.35,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.37,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.37,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.39,                    !- Field 86
  Until: 16:00,            !- Field 87
  0.41,                    !- Field 88
  Until: 17:00,            !- Field 89
  0.38,                    !- Field 90
  Until: 18:00,            !- Field 91
  0.34,                    !- Field 92
  Until: 19:00,            !- Field 93
  0.03,                    !- Field 94
  Until: 24:00,            !- Field 95
  0.00;                    !- Field 96

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.04,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.04,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.23,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.32,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.41,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.57,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.62,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.61,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.5,                     !- Field 24
  Until: 16:00,            !- Field 25
  0.45,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.46,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.47,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.42,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.34,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.33,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.23,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.13,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.08,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.11,                    !- Field 45
  Until: 02:00,            !- Field 46
  0.1,                     !- Field 47
  Until: 03:00,            !- Field 48
  0.08,                    !- Field 49
  Until: 06:00,            !- Field 50
  0.06,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.07,                    !- Field 53
  Until: 08:00,            !- Field 54
  0.2,                     !- Field 55
  Until: 09:00,            !- Field 56
  0.24,                    !- Field 57
  Until: 10:00,            !- Field 58
  0.27,                    !- Field 59
  Until: 11:00,            !- Field 60
  0.42,                    !- Field 61
  Until: 12:00,            !- Field 62
  0.54,                    !- Field 63
  Until: 13:00,            !- Field 64
  0.59,                    !- Field 65
  Until: 14:00,            !- Field 66
  0.6,                     !- Field 67
  Until: 15:00,            !- Field 68
  0.49,                    !- Field 69
  Until: 16:00,            !- Field 70
  0.48,                    !- Field 71
  Until: 17:00,            !- Field 72
  0.47,                    !- Field 73
  Until: 18:00,            !- Field 74
  0.46,                    !- Field 75
  Until: 19:00,            !- Field 76
  0.44,                    !- Field 77
  Until: 20:00,            !- Field 78
  0.36,                    !- Field 79
  Until: 21:00,            !- Field 80
  0.29,                    !- Field 81
  Until: 22:00,            !- Field 82
  0.22,                    !- Field 83
  Until: 23:00,            !- Field 84
  0.16,                    !- Field 85
  Until: 24:00,            !- Field 86
  0.13,                    !- Field 87
  For: Sunday Holidays AllOtherDays,  !- Field 88
  Until: 03:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 06:00,            !- Field 91
  0.06,                    !- Field 92
  Until: 07:00,            !- Field 93
  0.07,                    !- Field 94
  Until: 08:00,            !- Field 95
  0.1,                     !- Field 96
  Until: 09:00,            !- Field 97
  0.12,                    !- Field 98
  Until: 10:00,            !- Field 99
  0.14,                    !- Field 100
  Until: 11:00,            !- Field 101
  0.29,                    !- Field 102
  Until: 12:00,            !- Field 103
  0.31,                    !- Field 104
  Until: 14:00,            !- Field 105
  0.36,                    !- Field 106
  Until: 15:00,            !- Field 107
  0.34,                    !- Field 108
  Until: 16:00,            !- Field 109
  0.35,                    !- Field 110
  Until: 17:00,            !- Field 111
  0.37,                    !- Field 112
  Until: 18:00,            !- Field 113
  0.34,                    !- Field 114
  Until: 19:00,            !- Field 115
  0.25,                    !- Field 116
  Until: 20:00,            !- Field 117
  0.27,                    !- Field 118
  Until: 21:00,            !- Field 119
  0.21,                    !- Field 120
  Until: 22:00,            !- Field 121
  0.16,                    !- Field 122
  Until: 23:00,            !- Field 123
  0.1,                     !- Field 124
  Until: 24:00,            !- Field 125
  0.06;                    !- Field 126

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  132;                     !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.5;                     !- Field 4

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For SummerDesignDay,     !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  For: AllOtherDays,       !- Field 5
  Until: 24:00,            !- Field 6
  21.0;                    !- Field 7

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For WinterDesignDay,     !- Field 2
  Until: 24:00,            !- Field 3
  33.0,                    !- Field 4
  For: AllOtherDays,       !- Field 5
  Until: 24:00,            !- Field 6
  24.0;                    !- Field 7

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  16.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

##enddef

##def Schedule_Retail_50_AEDG_TSD[]
! Schedule set Schedule_Retail_50_AEDG_TSD[]

! Hours: Weekly: 80, Yearly: 4134
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday WinterDesignDay SummerDesignDay,  !- Field 2
  Until: 09:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Sunday Holidays AllOtherDays,  !- Field 9
  Until: 10:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0;                     !- Field 15

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Retail HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: WinterDesignDay SummerDesignDay,  !- Field 9
  Until: 24:00,            !- Field 10
  1.0,                     !- Field 11
  For: Sunday Holidays AllOtherDays,  !- Field 12
  Until: 08:00,            !- Field 13
  0.0,                     !- Field 14
  Until: 19:00,            !- Field 15
  1.0,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

! Schedule Retail Lighting, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 08:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 09:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 21:00,            !- Field 7
  0.95,                    !- Field 8
  Until: 22:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.1,                     !- Field 12
  For: SummerDesignDay,    !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  0.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 09:00,            !- Field 20
  0.1,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.5,                     !- Field 23
  Until: 18:00,            !- Field 24
  0.95,                    !- Field 25
  Until: 19:00,            !- Field 26
  0.5,                     !- Field 27
  Until: 24:00,            !- Field 28
  0.1;                     !- Field 29

! Schedule Retail Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 09:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 10:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.4,                     !- Field 12
  Until: 15:00,            !- Field 13
  0.25,                    !- Field 14
  Until: 18:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 20:00,            !- Field 17
  0.3,                     !- Field 18
  Until: 21:00,            !- Field 19
  0.2,                     !- Field 20
  Until: 22:00,            !- Field 21
  0.05,                    !- Field 22
  Until: 24:00,            !- Field 23
  0.0,                     !- Field 24
  For: Saturday,           !- Field 25
  Until: 08:00,            !- Field 26
  0.0,                     !- Field 27
  Until: 09:00,            !- Field 28
  0.05,                    !- Field 29
  Until: 10:00,            !- Field 30
  0.1,                     !- Field 31
  Until: 11:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 12:00,            !- Field 34
  0.4,                     !- Field 35
  Until: 13:00,            !- Field 36
  0.6,                     !- Field 37
  Until: 18:00,            !- Field 38
  0.7,                     !- Field 39
  Until: 19:00,            !- Field 40
  0.6,                     !- Field 41
  Until: 21:00,            !- Field 42
  0.4,                     !- Field 43
  Until: 22:00,            !- Field 44
  0.05,                    !- Field 45
  Until: 24:00,            !- Field 46
  0.0,                     !- Field 47
  For: SummerDesignDay,    !- Field 48
  Until: 24:00,            !- Field 49
  1.0,                     !- Field 50
  For: WinterDesignDay,    !- Field 51
  Until: 24:00,            !- Field 52
  0.0,                     !- Field 53
  For: Sunday Holidays AllOtherDays,  !- Field 54
  Until: 09:00,            !- Field 55
  0.0,                     !- Field 56
  Until: 10:00,            !- Field 57
  0.05,                    !- Field 58
  Until: 11:00,            !- Field 59
  0.1,                     !- Field 60
  Until: 12:00,            !- Field 61
  0.2,                     !- Field 62
  Until: 17:00,            !- Field 63
  0.5,                     !- Field 64
  Until: 18:00,            !- Field 65
  0.2,                     !- Field 66
  Until: 19:00,            !- Field 67
  0.05,                    !- Field 68
  Until: 24:00,            !- Field 69
  0.0;                     !- Field 70

! Schedule Retail Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 89.4, Yearly: 4662
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 08:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 09:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 21:00,            !- Field 7
  0.9,                     !- Field 8
  Until: 22:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.15,                    !- Field 12
  For: SummerDesignDay,    !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  0.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 09:00,            !- Field 20
  0.15,                    !- Field 21
  Until: 10:00,            !- Field 22
  0.5,                     !- Field 23
  Until: 18:00,            !- Field 24
  0.9,                     !- Field 25
  Until: 19:00,            !- Field 26
  0.5,                     !- Field 27
  Until: 24:00,            !- Field 28
  0.15;                    !- Field 29

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.12,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.22,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.64,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.74,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.68,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.68,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.71,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.72,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.72,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.73,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.68,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.68,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.58,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.54,                    !- Field 32
  Until: 22:00,            !- Field 33
  0.00,                    !- Field 34
  Until: 24:00,            !- Field 35
  0.00,                    !- Field 36
  For: Saturday WinterDesignDay,  !- Field 37
  Until: 07:00,            !- Field 38
  0.0,                     !- Field 39
  Until: 08:00,            !- Field 40
  0.09,                    !- Field 41
  Until: 09:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 10:00,            !- Field 44
  0.56,                    !- Field 45
  Until: 11:00,            !- Field 46
  0.66,                    !- Field 47
  Until: 12:00,            !- Field 48
  0.68,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.68,                    !- Field 51
  Until: 14:00,            !- Field 52
  0.69,                    !- Field 53
  Until: 15:00,            !- Field 54
  0.70,                    !- Field 55
  Until: 16:00,            !- Field 56
  0.69,                    !- Field 57
  Until: 17:00,            !- Field 58
  0.66,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.58,                    !- Field 61
  Until: 19:00,            !- Field 62
  0.47,                    !- Field 63
  Until: 20:00,            !- Field 64
  0.43,                    !- Field 65
  Until: 21:00,            !- Field 66
  0.43,                    !- Field 67
  Until: 22:00,            !- Field 68
  0.08,                    !- Field 69
  Until: 24:00,            !- Field 70
  0.00,                    !- Field 71
  For: Sunday Holidays AllOtherDays,  !- Field 72
  Until: 09:00,            !- Field 73
  0.00,                    !- Field 74
  Until: 10:00,            !- Field 75
  0.11,                    !- Field 76
  Until: 11:00,            !- Field 77
  0.13,                    !- Field 78
  Until: 12:00,            !- Field 79
  0.35,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.37,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.37,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.39,                    !- Field 86
  Until: 16:00,            !- Field 87
  0.41,                    !- Field 88
  Until: 17:00,            !- Field 89
  0.38,                    !- Field 90
  Until: 18:00,            !- Field 91
  0.34,                    !- Field 92
  Until: 19:00,            !- Field 93
  0.03,                    !- Field 94
  Until: 24:00,            !- Field 95
  0.00;                    !- Field 96

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.04,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.04,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.23,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.32,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.41,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.57,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.62,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.61,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.5,                     !- Field 24
  Until: 16:00,            !- Field 25
  0.45,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.46,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.47,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.42,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.34,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.33,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.23,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.13,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.08,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.11,                    !- Field 45
  Until: 02:00,            !- Field 46
  0.1,                     !- Field 47
  Until: 03:00,            !- Field 48
  0.08,                    !- Field 49
  Until: 06:00,            !- Field 50
  0.06,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.07,                    !- Field 53
  Until: 08:00,            !- Field 54
  0.2,                     !- Field 55
  Until: 09:00,            !- Field 56
  0.24,                    !- Field 57
  Until: 10:00,            !- Field 58
  0.27,                    !- Field 59
  Until: 11:00,            !- Field 60
  0.42,                    !- Field 61
  Until: 12:00,            !- Field 62
  0.54,                    !- Field 63
  Until: 13:00,            !- Field 64
  0.59,                    !- Field 65
  Until: 14:00,            !- Field 66
  0.6,                     !- Field 67
  Until: 15:00,            !- Field 68
  0.49,                    !- Field 69
  Until: 16:00,            !- Field 70
  0.48,                    !- Field 71
  Until: 17:00,            !- Field 72
  0.47,                    !- Field 73
  Until: 18:00,            !- Field 74
  0.46,                    !- Field 75
  Until: 19:00,            !- Field 76
  0.44,                    !- Field 77
  Until: 20:00,            !- Field 78
  0.36,                    !- Field 79
  Until: 21:00,            !- Field 80
  0.29,                    !- Field 81
  Until: 22:00,            !- Field 82
  0.22,                    !- Field 83
  Until: 23:00,            !- Field 84
  0.16,                    !- Field 85
  Until: 24:00,            !- Field 86
  0.13,                    !- Field 87
  For: Sunday Holidays AllOtherDays,  !- Field 88
  Until: 03:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 06:00,            !- Field 91
  0.06,                    !- Field 92
  Until: 07:00,            !- Field 93
  0.07,                    !- Field 94
  Until: 08:00,            !- Field 95
  0.1,                     !- Field 96
  Until: 09:00,            !- Field 97
  0.12,                    !- Field 98
  Until: 10:00,            !- Field 99
  0.14,                    !- Field 100
  Until: 11:00,            !- Field 101
  0.29,                    !- Field 102
  Until: 12:00,            !- Field 103
  0.31,                    !- Field 104
  Until: 14:00,            !- Field 105
  0.36,                    !- Field 106
  Until: 15:00,            !- Field 107
  0.34,                    !- Field 108
  Until: 16:00,            !- Field 109
  0.35,                    !- Field 110
  Until: 17:00,            !- Field 111
  0.37,                    !- Field 112
  Until: 18:00,            !- Field 113
  0.34,                    !- Field 114
  Until: 19:00,            !- Field 115
  0.25,                    !- Field 116
  Until: 20:00,            !- Field 117
  0.27,                    !- Field 118
  Until: 21:00,            !- Field 119
  0.21,                    !- Field 120
  Until: 22:00,            !- Field 121
  0.16,                    !- Field 122
  Until: 23:00,            !- Field 123
  0.1,                     !- Field 124
  Until: 24:00,            !- Field 125
  0.06;                    !- Field 126

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  132;                     !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: SummerDesignDay WinterDesignDay,  !- Field 9
  Until: 24:00,            !- Field 10
  0.0,                     !- Field 11
  For: Sunday Holidays AllOtherDays,  !- Field 12
  Until: 08:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 19:00,            !- Field 15
  0.0,                     !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: SummerDesignDay WinterDesignDay,  !- Field 9
  Until: 24:00,            !- Field 10
  0.5,                     !- Field 11
  For: Sunday Holidays AllOtherDays,  !- Field 12
  Until: 08:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 19:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 07:00,            !- Field 3
  13.0,                    !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  13.0,                    !- Field 11
  For WinterDesignDay,     !- Field 12
  Until: 24:00,            !- Field 13
  21.0,                    !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 15
  Until:  8:00,            !- Field 16
  13.0,                    !- Field 17
  Until: 19:00,            !- Field 18
  21.0,                    !- Field 19
  Until: 24:00,            !- Field 20
  13.0;                    !- Field 21

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 07:00,            !- Field 3
  33.0,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  33.0,                    !- Field 8
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  24.0,                    !- Field 11
  For WinterDesignDay,     !- Field 12
  Until: 24:00,            !- Field 13
  33.0,                    !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 15
  Until: 08:00,            !- Field 16
  33.0,                    !- Field 17
  Until: 19:00,            !- Field 18
  24.0,                    !- Field 19
  Until: 24:00,            !- Field 20
  33.0;                    !- Field 21

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: WinterDesignDay SummerDesignDay,  !- Field 9
  Until: 24:00,            !- Field 10
  1.0,                     !- Field 11
  For: Sunday Holidays AllOtherDays,  !- Field 12
  Until: 08:00,            !- Field 13
  0.0,                     !- Field 14
  Until: 19:00,            !- Field 15
  1.0,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  16.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  40.0;                    !- Field 4

##enddef

##def Schedule_Retail_HighPlug_50_AEDG_TSD[]
! Schedule set Schedule_Retail_HighPlug_50_AEDG_TSD[]

! Hours: Weekly: 80, Yearly: 4134
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday WinterDesignDay SummerDesignDay,  !- Field 2
  Until: 09:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Sunday Holidays AllOtherDays,  !- Field 9
  Until: 10:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0;                     !- Field 15

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Retail HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: WinterDesignDay SummerDesignDay,  !- Field 9
  Until: 24:00,            !- Field 10
  1.0,                     !- Field 11
  For: Sunday Holidays AllOtherDays,  !- Field 12
  Until: 08:00,            !- Field 13
  0.0,                     !- Field 14
  Until: 19:00,            !- Field 15
  1.0,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

! Schedule Retail Lighting, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 08:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 09:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 21:00,            !- Field 7
  0.95,                    !- Field 8
  Until: 22:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.1,                     !- Field 12
  For: SummerDesignDay,    !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  0.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 09:00,            !- Field 20
  0.1,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.5,                     !- Field 23
  Until: 18:00,            !- Field 24
  0.95,                    !- Field 25
  Until: 19:00,            !- Field 26
  0.5,                     !- Field 27
  Until: 24:00,            !- Field 28
  0.1;                     !- Field 29

! Schedule Retail Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 09:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 10:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.4,                     !- Field 12
  Until: 15:00,            !- Field 13
  0.25,                    !- Field 14
  Until: 18:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 20:00,            !- Field 17
  0.3,                     !- Field 18
  Until: 21:00,            !- Field 19
  0.2,                     !- Field 20
  Until: 22:00,            !- Field 21
  0.05,                    !- Field 22
  Until: 24:00,            !- Field 23
  0.0,                     !- Field 24
  For: Saturday,           !- Field 25
  Until: 08:00,            !- Field 26
  0.0,                     !- Field 27
  Until: 09:00,            !- Field 28
  0.05,                    !- Field 29
  Until: 10:00,            !- Field 30
  0.1,                     !- Field 31
  Until: 11:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 12:00,            !- Field 34
  0.4,                     !- Field 35
  Until: 13:00,            !- Field 36
  0.6,                     !- Field 37
  Until: 18:00,            !- Field 38
  0.7,                     !- Field 39
  Until: 19:00,            !- Field 40
  0.6,                     !- Field 41
  Until: 21:00,            !- Field 42
  0.4,                     !- Field 43
  Until: 22:00,            !- Field 44
  0.05,                    !- Field 45
  Until: 24:00,            !- Field 46
  0.0,                     !- Field 47
  For: SummerDesignDay,    !- Field 48
  Until: 24:00,            !- Field 49
  1.0,                     !- Field 50
  For: WinterDesignDay,    !- Field 51
  Until: 24:00,            !- Field 52
  0.0,                     !- Field 53
  For: Sunday Holidays AllOtherDays,  !- Field 54
  Until: 09:00,            !- Field 55
  0.0,                     !- Field 56
  Until: 10:00,            !- Field 57
  0.05,                    !- Field 58
  Until: 11:00,            !- Field 59
  0.1,                     !- Field 60
  Until: 12:00,            !- Field 61
  0.2,                     !- Field 62
  Until: 17:00,            !- Field 63
  0.5,                     !- Field 64
  Until: 18:00,            !- Field 65
  0.2,                     !- Field 66
  Until: 19:00,            !- Field 67
  0.05,                    !- Field 68
  Until: 24:00,            !- Field 69
  0.0;                     !- Field 70

! Schedule Retail Receptacle,
! Even higher off-hour plug loads for high-plug load stores (like Best Buy, Circuit City)
! Hours: Weekly: 89.4, Yearly: 4662
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 08:00,            !- Field 3
  0.4,                     !- Field 4
  Until: 09:00,            !- Field 5
  0.65,                    !- Field 6
  Until: 21:00,            !- Field 7
  0.9,                     !- Field 8
  Until: 22:00,            !- Field 9
  0.65,                    !- Field 10
  Until: 24:00,            !- Field 11
  0.4,                     !- Field 12
  For: SummerDesignDay,    !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  0.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 09:00,            !- Field 20
  0.4,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.65,                    !- Field 23
  Until: 18:00,            !- Field 24
  0.9,                     !- Field 25
  Until: 19:00,            !- Field 26
  0.65,                    !- Field 27
  Until: 24:00,            !- Field 28
  0.4;                     !- Field 29

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.12,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.22,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.64,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.74,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.68,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.68,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.71,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.72,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.72,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.73,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.68,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.68,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.58,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.54,                    !- Field 32
  Until: 22:00,            !- Field 33
  0.00,                    !- Field 34
  Until: 24:00,            !- Field 35
  0.00,                    !- Field 36
  For: Saturday WinterDesignDay,  !- Field 37
  Until: 07:00,            !- Field 38
  0.0,                     !- Field 39
  Until: 08:00,            !- Field 40
  0.09,                    !- Field 41
  Until: 09:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 10:00,            !- Field 44
  0.56,                    !- Field 45
  Until: 11:00,            !- Field 46
  0.66,                    !- Field 47
  Until: 12:00,            !- Field 48
  0.68,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.68,                    !- Field 51
  Until: 14:00,            !- Field 52
  0.69,                    !- Field 53
  Until: 15:00,            !- Field 54
  0.70,                    !- Field 55
  Until: 16:00,            !- Field 56
  0.69,                    !- Field 57
  Until: 17:00,            !- Field 58
  0.66,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.58,                    !- Field 61
  Until: 19:00,            !- Field 62
  0.47,                    !- Field 63
  Until: 20:00,            !- Field 64
  0.43,                    !- Field 65
  Until: 21:00,            !- Field 66
  0.43,                    !- Field 67
  Until: 22:00,            !- Field 68
  0.08,                    !- Field 69
  Until: 24:00,            !- Field 70
  0.00,                    !- Field 71
  For: Sunday Holidays AllOtherDays,  !- Field 72
  Until: 09:00,            !- Field 73
  0.00,                    !- Field 74
  Until: 10:00,            !- Field 75
  0.11,                    !- Field 76
  Until: 11:00,            !- Field 77
  0.13,                    !- Field 78
  Until: 12:00,            !- Field 79
  0.35,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.37,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.37,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.39,                    !- Field 86
  Until: 16:00,            !- Field 87
  0.41,                    !- Field 88
  Until: 17:00,            !- Field 89
  0.38,                    !- Field 90
  Until: 18:00,            !- Field 91
  0.34,                    !- Field 92
  Until: 19:00,            !- Field 93
  0.03,                    !- Field 94
  Until: 24:00,            !- Field 95
  0.00;                    !- Field 96

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.04,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.04,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.23,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.32,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.41,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.57,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.62,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.61,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.5,                     !- Field 24
  Until: 16:00,            !- Field 25
  0.45,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.46,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.47,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.42,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.34,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.33,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.23,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.13,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.08,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.11,                    !- Field 45
  Until: 02:00,            !- Field 46
  0.1,                     !- Field 47
  Until: 03:00,            !- Field 48
  0.08,                    !- Field 49
  Until: 06:00,            !- Field 50
  0.06,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.07,                    !- Field 53
  Until: 08:00,            !- Field 54
  0.2,                     !- Field 55
  Until: 09:00,            !- Field 56
  0.24,                    !- Field 57
  Until: 10:00,            !- Field 58
  0.27,                    !- Field 59
  Until: 11:00,            !- Field 60
  0.42,                    !- Field 61
  Until: 12:00,            !- Field 62
  0.54,                    !- Field 63
  Until: 13:00,            !- Field 64
  0.59,                    !- Field 65
  Until: 14:00,            !- Field 66
  0.6,                     !- Field 67
  Until: 15:00,            !- Field 68
  0.49,                    !- Field 69
  Until: 16:00,            !- Field 70
  0.48,                    !- Field 71
  Until: 17:00,            !- Field 72
  0.47,                    !- Field 73
  Until: 18:00,            !- Field 74
  0.46,                    !- Field 75
  Until: 19:00,            !- Field 76
  0.44,                    !- Field 77
  Until: 20:00,            !- Field 78
  0.36,                    !- Field 79
  Until: 21:00,            !- Field 80
  0.29,                    !- Field 81
  Until: 22:00,            !- Field 82
  0.22,                    !- Field 83
  Until: 23:00,            !- Field 84
  0.16,                    !- Field 85
  Until: 24:00,            !- Field 86
  0.13,                    !- Field 87
  For: Sunday Holidays AllOtherDays,  !- Field 88
  Until: 03:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 06:00,            !- Field 91
  0.06,                    !- Field 92
  Until: 07:00,            !- Field 93
  0.07,                    !- Field 94
  Until: 08:00,            !- Field 95
  0.1,                     !- Field 96
  Until: 09:00,            !- Field 97
  0.12,                    !- Field 98
  Until: 10:00,            !- Field 99
  0.14,                    !- Field 100
  Until: 11:00,            !- Field 101
  0.29,                    !- Field 102
  Until: 12:00,            !- Field 103
  0.31,                    !- Field 104
  Until: 14:00,            !- Field 105
  0.36,                    !- Field 106
  Until: 15:00,            !- Field 107
  0.34,                    !- Field 108
  Until: 16:00,            !- Field 109
  0.35,                    !- Field 110
  Until: 17:00,            !- Field 111
  0.37,                    !- Field 112
  Until: 18:00,            !- Field 113
  0.34,                    !- Field 114
  Until: 19:00,            !- Field 115
  0.25,                    !- Field 116
  Until: 20:00,            !- Field 117
  0.27,                    !- Field 118
  Until: 21:00,            !- Field 119
  0.21,                    !- Field 120
  Until: 22:00,            !- Field 121
  0.16,                    !- Field 122
  Until: 23:00,            !- Field 123
  0.1,                     !- Field 124
  Until: 24:00,            !- Field 125
  0.06;                    !- Field 126

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  132;                     !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: SummerDesignDay WinterDesignDay,  !- Field 9
  Until: 24:00,            !- Field 10
  0.0,                     !- Field 11
  For: Sunday Holidays AllOtherDays,  !- Field 12
  Until: 08:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 19:00,            !- Field 15
  0.0,                     !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 07:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: SummerDesignDay WinterDesignDay,  !- Field 9
  Until: 24:00,            !- Field 10
  0.5,                     !- Field 11
  For: Sunday Holidays AllOtherDays,  !- Field 12
  Until: 08:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 19:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 07:00,            !- Field 3
  13.0,                    !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  13.0,                    !- Field 11
  For WinterDesignDay,     !- Field 12
  Until: 24:00,            !- Field 13
  21.0,                    !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 15
  Until:  8:00,            !- Field 16
  13.0,                    !- Field 17
  Until: 19:00,            !- Field 18
  21.0,                    !- Field 19
  Until: 24:00,            !- Field 20
  13.0;                    !- Field 21

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 07:00,            !- Field 3
  33.0,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  33.0,                    !- Field 8
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  24.0,                    !- Field 11
  For WinterDesignDay,     !- Field 12
  Until: 24:00,            !- Field 13
  33.0,                    !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 15
  Until: 08:00,            !- Field 16
  33.0,                    !- Field 17
  Until: 19:00,            !- Field 18
  24.0,                    !- Field 19
  Until: 24:00,            !- Field 20
  33.0;                    !- Field 21

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: WinterDesignDay SummerDesignDay,  !- Field 9
  Until: 24:00,            !- Field 10
  1.0,                     !- Field 11
  For: Sunday Holidays AllOtherDays,  !- Field 12
  Until: 08:00,            !- Field 13
  0.0,                     !- Field 14
  Until: 19:00,            !- Field 15
  1.0,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  16.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  40.0;                    !- Field 4

##enddef

##def Schedule_Retail_50_AEDG_TSD_2009[]
! Schedule set Schedule_Retail_50_AEDG_TSD_2009[]

! Hours: Weekly: 100, Yearly: 5214
! Schedule Retail Lighting, ASHRAE 90.1-1989, Section 13
! Same as Schedule_Retail_ASHRAE_90.1-1989_TypTstat except nighttime plug loads to 30-33%
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 20:00,            !- Field 11
  0.6,                     !- Field 12
  Until: 21:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.05,                    !- Field 18
  For: Saturday,           !- Field 19
  Until: 07:00,            !- Field 20
  0.05,                    !- Field 21
  Until: 08:00,            !- Field 22
  0.1,                     !- Field 23
  Until: 09:00,            !- Field 24
  0.3,                     !- Field 25
  Until: 10:00,            !- Field 26
  0.6,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 19:00,            !- Field 30
  0.5,                     !- Field 31
  Until: 21:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 22:00,            !- Field 34
  0.1,                     !- Field 35
  Until: 24:00,            !- Field 36
  0.05,                    !- Field 37
  For: SummerDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  1.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 09:00,            !- Field 45
  0.05,                    !- Field 46
  Until: 10:00,            !- Field 47
  0.1,                     !- Field 48
  Until: 12:00,            !- Field 49
  0.4,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.6,                     !- Field 52
  Until: 18:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 19:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.05;                    !- Field 58

! Schedule Retail Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.7,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.8,                     !- Field 14
  Until: 17:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 21:00,            !- Field 19
  0.3,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: SummerDesignDay,    !- Field 23
  Until: 24:00,            !- Field 24
  1.0,                     !- Field 25
  For: Saturday,           !- Field 26
  Until: 07:00,            !- Field 27
  0.0,                     !- Field 28
  Until: 08:00,            !- Field 29
  0.1,                     !- Field 30
  Until: 09:00,            !- Field 31
  0.2,                     !- Field 32
  Until: 10:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 11:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 17:00,            !- Field 37
  0.8,                     !- Field 38
  Until: 18:00,            !- Field 39
  0.6,                     !- Field 40
  Until: 21:00,            !- Field 41
  0.2,                     !- Field 42
  Until: 22:00,            !- Field 43
  0.1,                     !- Field 44
  Until: 24:00,            !- Field 45
  0.0,                     !- Field 46
  For: WinterDesignDay,    !- Field 47
  Until: 24:00,            !- Field 48
  0.0,                     !- Field 49
  For: Sunday Holidays AllOtherDays,  !- Field 50
  Until: 09:00,            !- Field 51
  0.0,                     !- Field 52
  Until: 10:00,            !- Field 53
  0.1,                     !- Field 54
  Until: 12:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 17:00,            !- Field 57
  0.4,                     !- Field 58
  Until: 18:00,            !- Field 59
  0.2,                     !- Field 60
  Until: 19:00,            !- Field 61
  0.1,                     !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64

! Schedule Retail Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 89.4, Yearly: 4662
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.33,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.4,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 20:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 21:00,            !- Field 13
  0.7,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.33,                    !- Field 18
  For: Saturday,           !- Field 19
  Until: 07:00,            !- Field 20
  0.3,                     !- Field 21
  Until: 08:00,            !- Field 22
  0.3,                     !- Field 23
  Until: 09:00,            !- Field 24
  0.5,                     !- Field 25
  Until: 10:00,            !- Field 26
  0.8,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 19:00,            !- Field 30
  0.7,                     !- Field 31
  Until: 21:00,            !- Field 32
  0.5,                     !- Field 33
  Until: 22:00,            !- Field 34
  0.3,                     !- Field 35
  Until: 24:00,            !- Field 36
  0.3,                     !- Field 37
  For: SummerDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  1.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 09:00,            !- Field 45
  0.3,                     !- Field 46
  Until: 10:00,            !- Field 47
  0.3,                     !- Field 48
  Until: 12:00,            !- Field 49
  0.6,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.8,                     !- Field 52
  Until: 18:00,            !- Field 53
  0.6,                     !- Field 54
  Until: 19:00,            !- Field 55
  0.4,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.3;                     !- Field 58

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.12,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.22,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.64,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.74,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.68,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.68,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.71,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.72,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.72,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.73,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.68,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.68,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.58,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.54,                    !- Field 32
  Until: 22:00,            !- Field 33
  0.00,                    !- Field 34
  Until: 24:00,            !- Field 35
  0.00,                    !- Field 36
  For: Saturday WinterDesignDay,  !- Field 37
  Until: 07:00,            !- Field 38
  0.0,                     !- Field 39
  Until: 08:00,            !- Field 40
  0.09,                    !- Field 41
  Until: 09:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 10:00,            !- Field 44
  0.56,                    !- Field 45
  Until: 11:00,            !- Field 46
  0.66,                    !- Field 47
  Until: 12:00,            !- Field 48
  0.68,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.68,                    !- Field 51
  Until: 14:00,            !- Field 52
  0.69,                    !- Field 53
  Until: 15:00,            !- Field 54
  0.70,                    !- Field 55
  Until: 16:00,            !- Field 56
  0.69,                    !- Field 57
  Until: 17:00,            !- Field 58
  0.66,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.58,                    !- Field 61
  Until: 19:00,            !- Field 62
  0.47,                    !- Field 63
  Until: 20:00,            !- Field 64
  0.43,                    !- Field 65
  Until: 21:00,            !- Field 66
  0.43,                    !- Field 67
  Until: 22:00,            !- Field 68
  0.08,                    !- Field 69
  Until: 24:00,            !- Field 70
  0.00,                    !- Field 71
  For: Sunday Holidays AllOtherDays,  !- Field 72
  Until: 09:00,            !- Field 73
  0.00,                    !- Field 74
  Until: 10:00,            !- Field 75
  0.11,                    !- Field 76
  Until: 11:00,            !- Field 77
  0.13,                    !- Field 78
  Until: 12:00,            !- Field 79
  0.35,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.37,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.37,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.39,                    !- Field 86
  Until: 16:00,            !- Field 87
  0.41,                    !- Field 88
  Until: 17:00,            !- Field 89
  0.38,                    !- Field 90
  Until: 18:00,            !- Field 91
  0.34,                    !- Field 92
  Until: 19:00,            !- Field 93
  0.03,                    !- Field 94
  Until: 24:00,            !- Field 95
  0.00;                    !- Field 96

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 17:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 17:00,            !- Field 22
  0.5,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.04,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.04,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.23,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.32,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.41,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.57,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.62,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.61,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.5,                     !- Field 24
  Until: 16:00,            !- Field 25
  0.45,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.46,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.47,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.42,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.34,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.33,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.23,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.13,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.08,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.11,                    !- Field 45
  Until: 02:00,            !- Field 46
  0.1,                     !- Field 47
  Until: 03:00,            !- Field 48
  0.08,                    !- Field 49
  Until: 06:00,            !- Field 50
  0.06,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.07,                    !- Field 53
  Until: 08:00,            !- Field 54
  0.2,                     !- Field 55
  Until: 09:00,            !- Field 56
  0.24,                    !- Field 57
  Until: 10:00,            !- Field 58
  0.27,                    !- Field 59
  Until: 11:00,            !- Field 60
  0.42,                    !- Field 61
  Until: 12:00,            !- Field 62
  0.54,                    !- Field 63
  Until: 13:00,            !- Field 64
  0.59,                    !- Field 65
  Until: 14:00,            !- Field 66
  0.6,                     !- Field 67
  Until: 15:00,            !- Field 68
  0.49,                    !- Field 69
  Until: 16:00,            !- Field 70
  0.48,                    !- Field 71
  Until: 17:00,            !- Field 72
  0.47,                    !- Field 73
  Until: 18:00,            !- Field 74
  0.46,                    !- Field 75
  Until: 19:00,            !- Field 76
  0.44,                    !- Field 77
  Until: 20:00,            !- Field 78
  0.36,                    !- Field 79
  Until: 21:00,            !- Field 80
  0.29,                    !- Field 81
  Until: 22:00,            !- Field 82
  0.22,                    !- Field 83
  Until: 23:00,            !- Field 84
  0.16,                    !- Field 85
  Until: 24:00,            !- Field 86
  0.13,                    !- Field 87
  For: Sunday Holidays AllOtherDays,  !- Field 88
  Until: 03:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 06:00,            !- Field 91
  0.06,                    !- Field 92
  Until: 07:00,            !- Field 93
  0.07,                    !- Field 94
  Until: 08:00,            !- Field 95
  0.1,                     !- Field 96
  Until: 09:00,            !- Field 97
  0.12,                    !- Field 98
  Until: 10:00,            !- Field 99
  0.14,                    !- Field 100
  Until: 11:00,            !- Field 101
  0.29,                    !- Field 102
  Until: 12:00,            !- Field 103
  0.31,                    !- Field 104
  Until: 14:00,            !- Field 105
  0.36,                    !- Field 106
  Until: 15:00,            !- Field 107
  0.34,                    !- Field 108
  Until: 16:00,            !- Field 109
  0.35,                    !- Field 110
  Until: 17:00,            !- Field 111
  0.37,                    !- Field 112
  Until: 18:00,            !- Field 113
  0.34,                    !- Field 114
  Until: 19:00,            !- Field 115
  0.25,                    !- Field 116
  Until: 20:00,            !- Field 117
  0.27,                    !- Field 118
  Until: 21:00,            !- Field 119
  0.21,                    !- Field 120
  Until: 22:00,            !- Field 121
  0.16,                    !- Field 122
  Until: 23:00,            !- Field 123
  0.1,                     !- Field 124
  Until: 24:00,            !- Field 125
  0.06;                    !- Field 126

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 09:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 19:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Retail HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 08:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 19:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 06:00,            !- Field 3
  15.6,                    !- Field 4
  Until: 21:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.6,                    !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For WinterDesignDay,     !- Field 12
  Until: 24:00,            !- Field 13
  21.0,                    !- Field 14
  For: Saturday,           !- Field 15
  Until: 06:00,            !- Field 16
  15.6,                    !- Field 17
  Until: 22:00,            !- Field 18
  21.0,                    !- Field 19
  Until: 24:00,            !- Field 20
  15.6,                    !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until:  8:00,            !- Field 23
  15.6,                    !- Field 24
  Until: 19:00,            !- Field 25
  21.,                     !- Field 26
  Until: 24:00,            !- Field 27
  15.6;                    !- Field 28

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 21:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 22:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 8:00,             !- Field 20
  30.0,                    !- Field 21
  Until: 19:00,            !- Field 22
  24.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  30.0;                    !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  0.0,                     !- Field 21
  Until: 19:00,            !- Field 22
  1.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.0;                     !- Field 25

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

##enddef

##def Schedule_Retail_50_AEDG_TSD_2009_plugedm[]
! Schedule set Schedule_Retail_50_AEDG_TSD_2009_plugedm[]

! Hours: Weekly: 100, Yearly: 5214
! Schedule Retail Lighting, ASHRAE 90.1-1989, Section 13
! Same as Schedule_Retail_ASHRAE_90.1-1989_TypTstat except nighttime plug loads to 5%
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 20:00,            !- Field 11
  0.6,                     !- Field 12
  Until: 21:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.05,                    !- Field 18
  For: Saturday,           !- Field 19
  Until: 07:00,            !- Field 20
  0.05,                    !- Field 21
  Until: 08:00,            !- Field 22
  0.1,                     !- Field 23
  Until: 09:00,            !- Field 24
  0.3,                     !- Field 25
  Until: 10:00,            !- Field 26
  0.6,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 19:00,            !- Field 30
  0.5,                     !- Field 31
  Until: 21:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 22:00,            !- Field 34
  0.1,                     !- Field 35
  Until: 24:00,            !- Field 36
  0.05,                    !- Field 37
  For: SummerDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  1.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 08:00,            !- Field 45
  0.05,                    !- Field 46
  Until: 10:00,            !- Field 47
  0.1,                     !- Field 48
  Until: 12:00,            !- Field 49
  0.4,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.6,                     !- Field 52
  Until: 18:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 19:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.05;                    !- Field 58

! Schedule Retail Occupancy, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.7,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.8,                     !- Field 14
  Until: 17:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 21:00,            !- Field 19
  0.3,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: SummerDesignDay,    !- Field 23
  Until: 24:00,            !- Field 24
  1.0,                     !- Field 25
  For: Saturday,           !- Field 26
  Until: 07:00,            !- Field 27
  0.0,                     !- Field 28
  Until: 08:00,            !- Field 29
  0.1,                     !- Field 30
  Until: 09:00,            !- Field 31
  0.2,                     !- Field 32
  Until: 10:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 11:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 17:00,            !- Field 37
  0.8,                     !- Field 38
  Until: 18:00,            !- Field 39
  0.6,                     !- Field 40
  Until: 21:00,            !- Field 41
  0.2,                     !- Field 42
  Until: 22:00,            !- Field 43
  0.1,                     !- Field 44
  Until: 24:00,            !- Field 45
  0.0,                     !- Field 46
  For: WinterDesignDay,    !- Field 47
  Until: 24:00,            !- Field 48
  0.0,                     !- Field 49
  For: Sunday Holidays AllOtherDays,  !- Field 50
  Until: 09:00,            !- Field 51
  0.0,                     !- Field 52
  Until: 10:00,            !- Field 53
  0.1,                     !- Field 54
  Until: 12:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 17:00,            !- Field 57
  0.4,                     !- Field 58
  Until: 18:00,            !- Field 59
  0.2,                     !- Field 60
  Until: 19:00,            !- Field 61
  0.1,                     !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64

! Schedule Retail Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 89.4, Yearly: 4662
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.1,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.4,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 20:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 21:00,            !- Field 13
  0.7,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.1,                    !- Field 18
  For: Saturday,           !- Field 19
  Until: 07:00,            !- Field 20
  0.1,                     !- Field 21
  Until: 08:00,            !- Field 22
  0.3,                     !- Field 23
  Until: 09:00,            !- Field 24
  0.5,                     !- Field 25
  Until: 10:00,            !- Field 26
  0.8,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 19:00,            !- Field 30
  0.7,                     !- Field 31
  Until: 21:00,            !- Field 32
  0.5,                     !- Field 33
  Until: 22:00,            !- Field 34
  0.3,                     !- Field 35
  Until: 24:00,            !- Field 36
  0.1,                     !- Field 37
  For: SummerDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  1.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 08:00,            !- Field 45
  0.1,                     !- Field 46
  Until: 10:00,            !- Field 47
  0.3,                     !- Field 48
  Until: 12:00,            !- Field 49
  0.6,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.8,                     !- Field 52
  Until: 18:00,            !- Field 53
  0.6,                     !- Field 54
  Until: 19:00,            !- Field 55
  0.4,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.1;                     !- Field 58

! Schedule Elevator
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.12,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.22,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.64,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.74,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.68,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.68,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.71,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.72,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.72,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.73,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.68,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.68,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.58,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.54,                    !- Field 32
  Until: 22:00,            !- Field 33
  0.00,                    !- Field 34
  Until: 24:00,            !- Field 35
  0.00,                    !- Field 36
  For: Saturday WinterDesignDay,  !- Field 37
  Until: 07:00,            !- Field 38
  0.0,                     !- Field 39
  Until: 08:00,            !- Field 40
  0.09,                    !- Field 41
  Until: 09:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 10:00,            !- Field 44
  0.56,                    !- Field 45
  Until: 11:00,            !- Field 46
  0.66,                    !- Field 47
  Until: 12:00,            !- Field 48
  0.68,                    !- Field 49
  Until: 13:00,            !- Field 50
  0.68,                    !- Field 51
  Until: 14:00,            !- Field 52
  0.69,                    !- Field 53
  Until: 15:00,            !- Field 54
  0.70,                    !- Field 55
  Until: 16:00,            !- Field 56
  0.69,                    !- Field 57
  Until: 17:00,            !- Field 58
  0.66,                    !- Field 59
  Until: 18:00,            !- Field 60
  0.58,                    !- Field 61
  Until: 19:00,            !- Field 62
  0.47,                    !- Field 63
  Until: 20:00,            !- Field 64
  0.43,                    !- Field 65
  Until: 21:00,            !- Field 66
  0.43,                    !- Field 67
  Until: 22:00,            !- Field 68
  0.08,                    !- Field 69
  Until: 24:00,            !- Field 70
  0.00,                    !- Field 71
  For: Sunday Holidays AllOtherDays,  !- Field 72
  Until: 09:00,            !- Field 73
  0.00,                    !- Field 74
  Until: 10:00,            !- Field 75
  0.11,                    !- Field 76
  Until: 11:00,            !- Field 77
  0.13,                    !- Field 78
  Until: 12:00,            !- Field 79
  0.35,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.37,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.37,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.39,                    !- Field 86
  Until: 16:00,            !- Field 87
  0.41,                    !- Field 88
  Until: 17:00,            !- Field 89
  0.38,                    !- Field 90
  Until: 18:00,            !- Field 91
  0.34,                    !- Field 92
  Until: 19:00,            !- Field 93
  0.03,                    !- Field 94
  Until: 24:00,            !- Field 95
  0.00;                    !- Field 96

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 17:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 17:00,            !- Field 22
  0.5,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.04,                    !- Field 4
  Until: 03:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.04,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.23,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.32,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.41,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.57,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.62,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.61,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.5,                     !- Field 24
  Until: 16:00,            !- Field 25
  0.45,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.46,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.47,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.42,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.34,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.33,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.23,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.13,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.08,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.11,                    !- Field 45
  Until: 02:00,            !- Field 46
  0.1,                     !- Field 47
  Until: 03:00,            !- Field 48
  0.08,                    !- Field 49
  Until: 06:00,            !- Field 50
  0.06,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.07,                    !- Field 53
  Until: 08:00,            !- Field 54
  0.2,                     !- Field 55
  Until: 09:00,            !- Field 56
  0.24,                    !- Field 57
  Until: 10:00,            !- Field 58
  0.27,                    !- Field 59
  Until: 11:00,            !- Field 60
  0.42,                    !- Field 61
  Until: 12:00,            !- Field 62
  0.54,                    !- Field 63
  Until: 13:00,            !- Field 64
  0.59,                    !- Field 65
  Until: 14:00,            !- Field 66
  0.6,                     !- Field 67
  Until: 15:00,            !- Field 68
  0.49,                    !- Field 69
  Until: 16:00,            !- Field 70
  0.48,                    !- Field 71
  Until: 17:00,            !- Field 72
  0.47,                    !- Field 73
  Until: 18:00,            !- Field 74
  0.46,                    !- Field 75
  Until: 19:00,            !- Field 76
  0.44,                    !- Field 77
  Until: 20:00,            !- Field 78
  0.36,                    !- Field 79
  Until: 21:00,            !- Field 80
  0.29,                    !- Field 81
  Until: 22:00,            !- Field 82
  0.22,                    !- Field 83
  Until: 23:00,            !- Field 84
  0.16,                    !- Field 85
  Until: 24:00,            !- Field 86
  0.13,                    !- Field 87
  For: Sunday Holidays AllOtherDays,  !- Field 88
  Until: 03:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 06:00,            !- Field 91
  0.06,                    !- Field 92
  Until: 07:00,            !- Field 93
  0.07,                    !- Field 94
  Until: 08:00,            !- Field 95
  0.1,                     !- Field 96
  Until: 09:00,            !- Field 97
  0.12,                    !- Field 98
  Until: 10:00,            !- Field 99
  0.14,                    !- Field 100
  Until: 11:00,            !- Field 101
  0.29,                    !- Field 102
  Until: 12:00,            !- Field 103
  0.31,                    !- Field 104
  Until: 14:00,            !- Field 105
  0.36,                    !- Field 106
  Until: 15:00,            !- Field 107
  0.34,                    !- Field 108
  Until: 16:00,            !- Field 109
  0.35,                    !- Field 110
  Until: 17:00,            !- Field 111
  0.37,                    !- Field 112
  Until: 18:00,            !- Field 113
  0.34,                    !- Field 114
  Until: 19:00,            !- Field 115
  0.25,                    !- Field 116
  Until: 20:00,            !- Field 117
  0.27,                    !- Field 118
  Until: 21:00,            !- Field 119
  0.21,                    !- Field 120
  Until: 22:00,            !- Field 121
  0.16,                    !- Field 122
  Until: 23:00,            !- Field 123
  0.1,                     !- Field 124
  Until: 24:00,            !- Field 125
  0.06;                    !- Field 126

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 08:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 19:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Retail HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 08:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 19:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 06:00,            !- Field 3
  15.6,                    !- Field 4
  Until: 21:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.6,                    !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For WinterDesignDay,     !- Field 12
  Until: 24:00,            !- Field 13
  21.0,                    !- Field 14
  For: Saturday,           !- Field 15
  Until: 06:00,            !- Field 16
  15.6,                    !- Field 17
  Until: 22:00,            !- Field 18
  21.0,                    !- Field 19
  Until: 24:00,            !- Field 20
  15.6,                    !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until:  8:00,            !- Field 23
  15.6,                    !- Field 24
  Until: 19:00,            !- Field 25
  21.,                     !- Field 26
  Until: 24:00,            !- Field 27
  15.6;                    !- Field 28

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 21:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 22:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 8:00,             !- Field 20
  30.0,                    !- Field 21
  Until: 19:00,            !- Field 22
  24.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  30.0;                    !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,            !- Field 20
  0.0,                     !- Field 21
  Until: 19:00,            !- Field 22
  1.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.0;                     !- Field 25

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  13.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

##enddef

##def Schedule_Benchmarks_Restaurant[]
! Schedule set Schedule_Benchmarks_Restaurant[]

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 34
  Until: 24:00,            !- Field 35
  1.0,                     !- Field 36
  For: WinterDesignDay,    !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: Weekday Saturday Sunday Holidays AllOtherDays,            !- Field 2
  Until: 01:00,
  0.45,
  Until: 05:00,            !- Field 3
  0.15,
  Until: 06:00,
  0.45,			!- Field 4
  Until: 24:00,            !- Field 5
  0.90;                     !- Field 6

Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday,            !- Field 2
  Until: 06:00,            !- Field 3
  0.10,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.35,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.25,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.35,                    !- Field 12
  Until: 16:00,            !- Field 13
  0.25,                    !- Field 14
  Until: 19:00,            !- Field 15
  0.35,			   !- Field 16
  Until: 24:00,            !- Field 17
  0.25,                    !- Field 18
  For: Saturday,           !- Field 19
  Until: 06:00,            !- Field 20
  0.10,                    !- Field 21
  Until: 07:00,            !- Field 22
  0.25,                    !- Field 23
  Until: 09:00,
  0.35,                    !- Field 25
  Until: 10:00,
  0.25,                    !- Field 27
  Until: 13:00,
  0.35,                    !- Field 29
  Until: 16:00,
  0.25,                    !- Field 31
  Until: 19:00,
  0.35,			   !- Field 33
  Until: 24:00,            !- Field 34
  0.25,                    !- Field 35
  For: SummerDesignDay,    !- Field 36
  Until: 24:00,            !- Field 37
  0.35,                    !- Field 38
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,            !- Field 40
  0.0,                     !- Field 41
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 06:00,            !- Field 43
  0.10,                    !- Field 44
  Until: 07:00,            !- Field 45
  0.25,                    !- Field 46
  Until: 09:00,
  0.35,                    !- Field 48
  Until: 10:00,
  0.25,                    !- Field 50
  Until: 13:00,
  0.35,                    !- Field 52
  Until: 16:00,
  0.25,                    !- Field 54
  Until: 19:00,
  0.35,			   !- Field 56
  Until: 24:00,            !- Field 57
  0.25;                    !- Field 58

Schedule:Compact,
  GAS_EQUIP_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,    !- Field 2
  Until: 05:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 06:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 07:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 08:00,            !- Field 7
  0.15,                     !- Field 8
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 10:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.25,                     !- Field 12
  Until: 14:00,            !- Field 13
  0.2,                     !- Field 14
  Until: 15:00,            !- Field 9
  0.15,                    !- Field 10
  Until: 16:00,            !- Field 11
  0.2,                     !- Field 12
