!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****

!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****

!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****

##def HEADER_INFO[]
!  HPBWindows.imf
!
!  Use these window construction Macros for implementing multiple
!  types of windows in an energy plus input file.
!
!  Modification History:  11-18-2003 Program created to autocreate this file
!                                    by Nick Long
!
!----------------------------------------------------------
!----------------------------------------------------------
! This file contains the following window constructions
!    Sgl_Clr_3mm[]
!    Sgl_Clr_6mm[]
!    Sgl_Clr_Low_Iron_3mm[]
!    Sgl_Clr_Low_Iron_5mm[]
!    Sgl_Bronze_3mm[]
!    Sgl_Bronze_6mm[]
!    Sgl_Green_3mm[]
!    Sgl_Green_6mm[]
!    Sgl_Grey_3mm[]
!    Sgl_Grey_6mm[]
!    Sgl_Blue_6mm[]
!    Sgl_Ref-A-L_Clr_6mm[]
!    Sgl_Ref-A-M_Clr_6mm[]
!    Sgl_Ref-A-H_Clr_6mm[]
!    Sgl_Ref-A-L_Tint_6mm[]
!    Sgl_Ref-A-M_Tint_6mm[]
!    Sgl_Ref-A-H_Tint_6mm[]
!    Sgl_Ref-B-L_Clr_6mm[]
!    Sgl_Ref-B-H_Clr_6mm[]
!    Sgl_Ref-B-L_Tint_6mm[]
!    Sgl_Ref-B-M_Tint_6mm[]
!    Sgl_Ref-B-H_Tint_6mm[]
!    Sgl_Ref-C-L_Clr_6mm[]
!    Sgl_Ref-C-M_Clr_6mm[]
!    Sgl_Ref-C-H_Clr_6mm[]
!    Sgl_Ref-C-L_Tint_6mm[]
!    Sgl_Ref-C-M_Tint_6mm[]
!    Sgl_Ref-C-H_Tint_6mm[]
!    Sgl_Ref-D_Clr_6mm[]
!    Sgl_Ref-D_Tint_6mm[]
!    Sgl_LoE_e2_.4_Clr_3mm[]
!    Sgl_LoE_e2_.2_Clr_3mm[]
!    Sgl_LoE_e2_.2_Clr_6mm[]
!    Sgl_Elec_Abs_Bleached_6mm[]
!    Sgl_Elec_Abs_Colored_6mm[]
!    Sgl_Elec_Ref_Bleached_6mm[]
!    Sgl_Elec_Ref_Colored_6mm[]
!    Dbl_Clr_3mm/6mm_Air[]
!    Dbl_Clr_3mm/13mm_Air[]
!    Dbl_Clr_3mm/13mm_Arg[]
!    Dbl_Clr_6mm/6mm_Air[]
!    Dbl_Clr_6mm/13mm_Air[]
!    Dbl_Clr_6mm/13mm_Arg[]
!    Dbl_Clr_Low_Iron_3mm/6mm_Air[]
!    Dbl_Clr_Low_Iron_3mm/13mm_Air[]
!    Dbl_Clr_Low_Iron_3mm/13mm_Arg[]
!    Dbl_Clr_Low_Iron_5mm/6mm_Air[]
!    Dbl_Clr_Low_Iron_5mm/13mm_Air[]
!    Dbl_Clr_Low_Iron_5mm/13mm_Arg[]
!    Dbl_Bronze_3mm/6mm_Air[]
!    Dbl_Bronze_3mm/13mm_Air[]
!    Dbl_Bronze_3mm/13mm_Arg[]
!    Dbl_Bronze_6mm/6mm_Air[]
!    Dbl_Bronze_6mm/13mm_Air[]
!    Dbl_Bronze_6mm/13mm_Arg[]
!    Dbl_Green_3m/6mm_Air[]
!    Dbl_Green_3mm/13mm_Air[]
!    Dbl_Green_3mm/13mm_Arg[]
!    Dbl_Green_6mm/6mm_Air[]
!    Dbl_Green_6mm/13mm_Air[]
!    Dbl_Green_6mm/13mm_Arg[]
!    Dbl_Grey_3mm/6mm_Air[]
!    Dbl_Grey_3mm/13mm_Air[]
!    Dbl_Grey_3mm/13mm_Arg[]
!    Dbl_Grey_6mm/6mm_Air[]
!    Dbl_Grey_6mm/13mm_Air[]
!    Dbl_Grey_6mm/13mm_Arg[]
!    Dbl_Blue_6mm/6mm_Air[]
!    Dbl_Blue_6mm/13mm_Air[]
!    Dbl_Blue_6mm/13mm_Arg[]
!    Dbl_Ref-A-L_Clr_6mm/6mm_Air[]
!    Dbl_Ref-A-L_Clr_6mm/13mm_Air[]
!    Dbl_Ref-A-L_Clr_6mm/13mm_Arg[]
!    Dbl_Ref-A-M_Clr_6mm/6mm_Air[]
!    Dbl_Ref-A-M_Clr_6mm/13mm_Air[]
!    Dbl_Ref-A-M_Clr_6mm/13mm_Arg[]
!    Dbl_Ref-A-H_Clr_6mm/6mm_Air[]
!    Dbl_Ref-A-H_6mm/13mm_Air[]
!    Dbl_Ref-A-H_Clr_6mm/13mm_Arg[]
!    Dbl_Ref-A-L_Tint_6mm/6mm_Air[]
!    Dbl_Ref-A-L_Tint_6mm/13mm_Air[]
!    Dbl_Ref-A-L_Tint_6mm/13mm_Arg[]
!    Dbl_Ref-A-M_Tint_6mm/6mm_Air[]
!    Dbl_Ref-A-M_Tint_6mm/13mm_Air[]
!    Dbl_Ref-A-M_Tint_6mm/13mm_Arg[]
!    Dbl_Ref-A-H_Tint_6mm/6mm_Air[]
!    Dbl_Ref-A-H_Tint_6mm/13mm_Air[]
!    Dbl_Ref-A-H_Tint_6mm/13mm_Arg[]
!    Dbl_Ref-B-L_Clr_6mm/6mm_Air[]
!    Dbl_Ref-B-L_Clr_6mm/13mm_Air[]
!    Dbl_Ref-B-L_Clr_6mm/13mm_Arg[]
!    Dbl_Ref-B-H_Clr_6mm/6mm_Air[]
!    Dbl_Ref-B-H_Clr_6mm/13mm_Air[]
!    Dbl_Ref-B-H_Clr_6mm/13mm_Arg[]
!    Dbl_Ref-B-L_Tint_6mm/6mm_Air[]
!    Dbl_Ref-B-L_Tint_6mm/13mm_Air[]
!    Dbl_Ref-B-L_Tint_6mm/13mm_Arg[]
!    Dbl_Ref-B-M_Tint_6mm/6mm_Air[]
!    Dbl_Ref-B-M_Tint_6mm/13mm_Air[]
!    Dbl_Ref-B-M_Tint_6mm/13mm_Arg[]
!    Dbl_Ref-B-H_Tint_6mm/6mm_Air[]
!    Dbl_Ref-B-H_Tint_6mm/13mm_Air[]
!    Dbl_Ref_B-H_Tint_6mm/13mm_Arg[]
!    Dbl_Ref-C-L_Clr_6mm/6mm_Air[]
!    Dbl_Ref-C-L_Clr_6mm/13mm_Air[]
!    Dbl_Ref-C-L_Clr_6mm/13mm_Arg[]
!    Dbl_Ref-C-M_Clr_6mm/6mm_Air[]
!    Dbl_Ref-C-M_Clr_6mm/13mm_Air[]
!    Dbl_Ref-C-M_Clr_6mm/13mm_Arg[]
!    Dbl_Ref-C-H_Clr_6mm/6mm_Air[]
!    Dbl_Ref-C-H_Clr_6mm/13mm_Air[]
!    Dbl_Ref-C-H_Clr_6mm/13mm_Arg[]
!    Dbl_Ref-C-L_Tint_6mm/6mm_Air[]
!    Dbl_Ref-C-L_Tint_6mm/13mm_Air[]
!    Dbl_Ref-C-L_Tint_6mm/13mm_Arg[]
!    Dbl_Ref-C-M_Tint_6mm/6mm_Air[]
!    Dbl_Ref-C-M_Tint_6mm/13mm_Air[]
!    Dbl_Ref-C-M_Tint_6mm/13mm_Arg[]
!    Dbl_Ref-C-H_Tint_6mm/6mm_Air[]
!    Dbl_Ref-C-H_Tint_6mm/13mm_Air[]
!    Dbl_Ref-C-H_Tint_6mm/13mm_Arg[]
!    Dbl_Ref-D_Clr_6mm/6mm_Air[]
!    Dbl_Ref-D_Clr_6mm/13mm_Air[]
!    Dbl_Ref-D_Clr_6mm/13mm_Arg[]
!    Dbl_Ref-D_Tint_6mm/6mm_Air[]
!    Dbl_Ref-D_Tint_6mm/13mm_Air[]
!    Dbl_Ref-D_Tint_6mm/13mm_Arg[]
!    Dbl_LoE_e2_.4_Clr_3mm/6mm_Air[]
!    Dbl_LoE_e2_.4_Clr_3mm/13mm_Air[]
!    Dbl_LoE_e2_.4_Clr_3mm/13mm_Arg[]
!    Dbl_LoE_e2_.2_Clr_3mm/6mm_Air[]
!    Dbl_LoE_e2_.2_Clr_3mm/13mm_Air[]
!    Dbl_LoE_e2_.2_Clr_3mm/13mm_Arg[]
!    Dbl_LoE_e2_.2_Clr_6mm/6mm_Air[]
!    Dbl_LoE_e2_.2_Clr_6mm/13mm_Air[]
!    Dbl_LoE_e2_.2_Clr_6mm/13mm_Arg[]
!    Dbl_LoE_e2_.1_Clr_3mm/6mm_Air[]
!    Dbl_LoE_e2_.1_Clr_3mm/13mm_Air[]
!    Dbl_LoE_e2_.1_Clr_3mm/13mm_Arg[]
!    Dbl_LoE_e2_.1_Clr_6mm/6mm_Air[]
!    Dbl_LoE_e2_.1_Clr_6mm/13mm_Air[]
!    Dbl_LoE_e2_.1_Clr_6mm/13mm_Arg[]
!    Dbl_LoE_e2_.1_Tint_6mm/6mm_Air[]
!    Dbl_LoE_e2_.1_Tint_6mm/13mm_Air[]
!    Dbl_LoE_e2_.1_Tint_6mm/13mm_Arg[]
!    Dbl_LoE_e3_.1_Clr_3mm/6mm_Air[]
!    Dbl_LoE_e3_.1_Clr_3mm/13mm_Air[]
!    Dbl_LoE_e3_.1_Clr_3mm/13mm_Arg[]
!    Dbl_LoE_Spec_Sel_Clr_3mm/6mm/6mm_Air[]
!    Dbl_LoE_Spec_Sel_Clr_3mm/13mm/6mm_Air[]
!    Dbl_LoE_Spec_Sel_Clr_3mm/13mm/6mm_Arg[]
!    Dbl_LoE_Spec_Sel_Clr_6mm/6mm_Air[]
!    Dbl_LoE_Spec_Sel_Clr_6mm/13mm_Air[]
!    Dbl_LoE_Spec_Sel_Clr_6mm/13mm_Arg[]
!    Dbl_LoE_Spec_Sel_Tint_6mm/6mm_Air[]
!    Dbl_LoE_Spec_Sel_Tint_6mm/13mm_Air[]
!    Dbl_LoE_Spec_Sel_Tint_6mm/13mm_Arg[]
!    Dbl_Elec_Abs_Bleached_6mm/6mm_Air[]
!    Dbl_Elec_Abs_Colored_6mm/6mm_Air[]
!    Dbl_Elec_Abs_Bleached_6mm/13mm_Air[]
!    Dbl_Elec_Abs_Colored_6mm/13mm_Air[]
!    Dbl_Elec_Abs_Bleached_6mm/13mm_Arg[]
!    Dbl_Elec_Abs_Colored_6mm/13mm_Arg[]
!    Dbl_Elec_Ref_Bleached_6mm/6mm_Air[]
!    Dbl_Elec_Ref_Colored_6mm/6mm_Air[]
!    Dbl_Elec_Ref_Bleached_6mm/13mm_Air[]
!    Dbl_Elec_Ref_Colored_6mm/13mm_Air[]
!    Dbl_Elec_Ref_Bleached_6mm/13mm_Arg[]
!    Dbl_Elec_Ref_Colored_6mm/13mm_Arg[]
!    Dbl_LoE_Elec_Abs_Bleached_6mm/6mm_Air[]
!    Dbl_LoE_Elec_Abs_Colored_6mm/6mm_Air[]
!    Dbl_LoE_Elec_Abs_Bleached_6mm/13mm_Air[]
!    Dbl_LoE_Elec_Abs_Colored_6mm/13mm_Air[]
!    Dbl_LoE_Elec_Abs_Bleached_6mm/13mm_Arg[]
!    Dbl_LoE_Elec_Abs_Colored_6mm/13mm_Arg[]
!    Dbl_LoE_Elec_Ref_Bleached_6mm/6mm_Air[]
!    Dbl_LoE_Elec_Ref_Colored_6mm/6mm_Air[]
!    Dbl_LoE_Elec_Ref_Bleached_6mm/13mm_Air[]
!    Dbl_LoE_Elec_Ref_Colored_6mm/13mm_Air[]
!    Dbl_LoE_Elec_Ref_Bleached_6mm/13mm_Arg[]
!    Dbl_LoE_Elec_Ref_Colored_6mm/13m_Arg[]
!    Trp_Clr_3mm/6mm_Air[]
!    Trp_Clr_3mm/13mm_Air[]
!    Trp_Clr_3mm/13mm_Arg[]
!    Trp_LoE_e5_.1_Clr_3mm/6mm_Air[]
!    Trp_LoE_e5_.1_Clr_3mm/13mm_Air[]
!    Trp_LoE_e5_.1_Clr_3mm/13mm_Arg[]
!    Trp_LoE_e2_e5_.1_Clr_3mm/6mm_Air[]
!    Trp_LoE_e2_e5_.1_Clr_3mm/13mm_Air[]
!    Trp_LoE_e2_e5_.1_Clr_3mm/13mm_Arg[]
!    Trp_LoE_Film_88_Clr_3mm/6mm_Air[]
!    Trp_LoE_Film_88_Clr_3mm/13mm_Air[]
!    Trp_LoE_Film_77_Clr_3mm/6mm_Air[]
!    Trp_LoE_Film_77_Clr_3mm/13mm_Air[]
!    Trp_LoE_Film_66_Clr_6mm/6mm_Air[]
!    Trp_LoE_Film_66_Clr_6mm/13mm_Air[]
!    Trp_LoE_Film_66_Bronze_6mm/6mm_Air[]
!    Trp_LoE_Film_66_Bronze_6mm/13mm_Air[]
!    Trp_LoE_Film_55_Clr_6mm/6mm_Air[]
!    Trp_LoE_Film_55_Clr_6mm/13m_Air[]
!    Trp_LoE_Film_55_Bronze_6mm/6mm_Air[]
!    Trp_LoE_Film_55_Bronze_6mm/13mm_Air[]
!    Trp_LoE_Film_44_Bronze_6mm/6mm_Air[]
!    Trp_LoE_Film_44_Bronze_6mm/13mm_Air[]
!    Trp_LoE_Film_33_Bronze_6mm/6mm_Air[]
!    Trp_LoE_Film_33_Bronze_6mm/13mm_Air[]
!    Quadruple_LoE_Films_88_3mm/8mm_Krypton[]
##enddef

##def Sgl_Clr_3mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 3MM(0),            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Clr 3mm,             !- Name
  CLEAR 3MM(0);            !- Outside Layer
 
##enddef

##def Sgl_Clr_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 6MM(1),            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Clr 6mm,             !- Name
  CLEAR 6MM(1);            !- Outside Layer
 
##enddef

##def Sgl_Clr_Low_Iron_3mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LOW IRON 3MM(2),         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .899,                    !- Solar Transmittance at Normal Incidence
  .079,                    !- Front Side Solar Reflectance at Normal Incidence
  .079,                    !- Back Side Solar Reflectance at Normal Incidence
  .913,                    !- Visible Transmittance at Normal Incidence
  .082,                    !- Front Side Visible Reflectance at Normal Incidence
  .082,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Clr Low Iron 3mm,    !- Name
  LOW IRON 3MM(2);         !- Outside Layer
 
##enddef

##def Sgl_Clr_Low_Iron_5mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LOW IRON 5MM(3),         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .005,                    !- Thickness {m}
  .889,                    !- Solar Transmittance at Normal Incidence
  .079,                    !- Front Side Solar Reflectance at Normal Incidence
  .079,                    !- Back Side Solar Reflectance at Normal Incidence
  .910,                    !- Visible Transmittance at Normal Incidence
  .082,                    !- Front Side Visible Reflectance at Normal Incidence
  .082,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Clr Low Iron 5mm,    !- Name
  LOW IRON 5MM(3);         !- Outside Layer
 
##enddef

##def Sgl_Bronze_3mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BRONZE 3MM(4),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .645,                    !- Solar Transmittance at Normal Incidence
  .062,                    !- Front Side Solar Reflectance at Normal Incidence
  .062,                    !- Back Side Solar Reflectance at Normal Incidence
  .685,                    !- Visible Transmittance at Normal Incidence
  .065,                    !- Front Side Visible Reflectance at Normal Incidence
  .065,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Bronze 3mm,          !- Name
  BRONZE 3MM(4);           !- Outside Layer
 
##enddef

##def Sgl_Bronze_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BRONZE 6MM(5),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .482,                    !- Solar Transmittance at Normal Incidence
  .054,                    !- Front Side Solar Reflectance at Normal Incidence
  .054,                    !- Back Side Solar Reflectance at Normal Incidence
  .534,                    !- Visible Transmittance at Normal Incidence
  .057,                    !- Front Side Visible Reflectance at Normal Incidence
  .057,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Bronze 6mm,          !- Name
  BRONZE 6MM(5);           !- Outside Layer
 
##enddef

##def Sgl_Green_3mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  GREEN 3MM(6),            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .635,                    !- Solar Transmittance at Normal Incidence
  .063,                    !- Front Side Solar Reflectance at Normal Incidence
  .063,                    !- Back Side Solar Reflectance at Normal Incidence
  .822,                    !- Visible Transmittance at Normal Incidence
  .075,                    !- Front Side Visible Reflectance at Normal Incidence
  .075,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Green 3mm,           !- Name
  GREEN 3MM(6);            !- Outside Layer
 
##enddef

##def Sgl_Green_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  GREEN 6MM(7),            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .487,                    !- Solar Transmittance at Normal Incidence
  .056,                    !- Front Side Solar Reflectance at Normal Incidence
  .056,                    !- Back Side Solar Reflectance at Normal Incidence
  .749,                    !- Visible Transmittance at Normal Incidence
  .070,                    !- Front Side Visible Reflectance at Normal Incidence
  .070,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Green 6mm,           !- Name
  GREEN 6MM(7);            !- Outside Layer
 
##enddef

##def Sgl_Grey_3mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  GREY 3MM(8),             !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .626,                    !- Solar Transmittance at Normal Incidence
  .061,                    !- Front Side Solar Reflectance at Normal Incidence
  .061,                    !- Back Side Solar Reflectance at Normal Incidence
  .611,                    !- Visible Transmittance at Normal Incidence
  .061,                    !- Front Side Visible Reflectance at Normal Incidence
  .061,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Grey 3mm,            !- Name
  GREY 3MM(8);             !- Outside Layer
 
##enddef

##def Sgl_Grey_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  GREY 6MM(9),             !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .455,                    !- Solar Transmittance at Normal Incidence
  .053,                    !- Front Side Solar Reflectance at Normal Incidence
  .053,                    !- Back Side Solar Reflectance at Normal Incidence
  .431,                    !- Visible Transmittance at Normal Incidence
  .052,                    !- Front Side Visible Reflectance at Normal Incidence
  .052,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Grey 6mm,            !- Name
  GREY 6MM(9);             !- Outside Layer
 
##enddef

##def Sgl_Blue_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BLUE 6MM(10),            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .480,                    !- Solar Transmittance at Normal Incidence
  .050,                    !- Front Side Solar Reflectance at Normal Incidence
  .050,                    !- Back Side Solar Reflectance at Normal Incidence
  .570,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .060,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Blue 6mm,            !- Name
  BLUE 6MM(10);            !- Outside Layer
 
##enddef

##def Sgl_Ref-A-L_Clr_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A CLEAR LO 6MM(11),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .066,                    !- Solar Transmittance at Normal Incidence
  .341,                    !- Front Side Solar Reflectance at Normal Incidence
  .493,                    !- Back Side Solar Reflectance at Normal Incidence
  .080,                    !- Visible Transmittance at Normal Incidence
  .410,                    !- Front Side Visible Reflectance at Normal Incidence
  .370,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .40,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-A-L Clr 6mm,     !- Name
  REF A CLEAR LO 6MM(11);  !- Outside Layer
 
##enddef

##def Sgl_Ref-A-M_Clr_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A CLEAR MID 6MM(12), !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .110,                    !- Solar Transmittance at Normal Incidence
  .270,                    !- Front Side Solar Reflectance at Normal Incidence
  .430,                    !- Back Side Solar Reflectance at Normal Incidence
  .140,                    !- Visible Transmittance at Normal Incidence
  .310,                    !- Front Side Visible Reflectance at Normal Incidence
  .350,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .47,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-A-M Clr 6mm,     !- Name
  REF A CLEAR MID 6MM(12); !- Outside Layer
 
##enddef

##def Sgl_Ref-A-H_Clr_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A CLEAR HI 6MM(13),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .159,                    !- Solar Transmittance at Normal Incidence
  .220,                    !- Front Side Solar Reflectance at Normal Incidence
  .370,                    !- Back Side Solar Reflectance at Normal Incidence
  .200,                    !- Visible Transmittance at Normal Incidence
  .250,                    !- Front Side Visible Reflectance at Normal Incidence
  .320,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .57,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-A-H Clr 6mm,     !- Name
  REF A CLEAR HI 6MM(13);  !- Outside Layer
 
##enddef

##def Sgl_Ref-A-L_Tint_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A TINT LO 6MM(14),   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .040,                    !- Solar Transmittance at Normal Incidence
  .150,                    !- Front Side Solar Reflectance at Normal Incidence
  .470,                    !- Back Side Solar Reflectance at Normal Incidence
  .050,                    !- Visible Transmittance at Normal Incidence
  .170,                    !- Front Side Visible Reflectance at Normal Incidence
  .370,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .41,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-A-L Tint 6mm,    !- Name
  REF A TINT LO 6MM(14);   !- Outside Layer
 
##enddef

##def Sgl_Ref-A-M_Tint_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A TINT MID 6MM(15),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .060,                    !- Solar Transmittance at Normal Incidence
  .130,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .090,                    !- Visible Transmittance at Normal Incidence
  .140,                    !- Front Side Visible Reflectance at Normal Incidence
  .350,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .47,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-A-M Tint 6mm,    !- Name
  REF A TINT MID 6MM(15);  !- Outside Layer
 
##enddef

##def Sgl_Ref-A-H_Tint_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A TINT HI 6MM(16),   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .100,                    !- Solar Transmittance at Normal Incidence
  .110,                    !- Front Side Solar Reflectance at Normal Incidence
  .380,                    !- Back Side Solar Reflectance at Normal Incidence
  .100,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .320,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .53,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-A-H Tint 6mm,    !- Name
  REF A TINT HI 6MM(16);   !- Outside Layer
 
##enddef

##def Sgl_Ref-B-L_Clr_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B CLEAR LO 6MM(17),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .150,                    !- Solar Transmittance at Normal Incidence
  .220,                    !- Front Side Solar Reflectance at Normal Incidence
  .380,                    !- Back Side Solar Reflectance at Normal Incidence
  .200,                    !- Visible Transmittance at Normal Incidence
  .230,                    !- Front Side Visible Reflectance at Normal Incidence
  .330,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .58,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-B-L Clr 6mm,     !- Name
  REF B CLEAR LO 6MM(17);  !- Outside Layer
 
##enddef

##def Sgl_Ref-B-H_Clr_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B CLEAR HI 6MM(18),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .240,                    !- Solar Transmittance at Normal Incidence
  .160,                    !- Front Side Solar Reflectance at Normal Incidence
  .320,                    !- Back Side Solar Reflectance at Normal Incidence
  .300,                    !- Visible Transmittance at Normal Incidence
  .160,                    !- Front Side Visible Reflectance at Normal Incidence
  .290,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .60,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-B-H Clr 6mm,     !- Name
  REF B CLEAR HI 6MM(18);  !- Outside Layer
 
##enddef

##def Sgl_Ref-B-L_Tint_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B TINT LO 6MM(19),   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .040,                    !- Solar Transmittance at Normal Incidence
  .130,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .050,                    !- Visible Transmittance at Normal Incidence
  .090,                    !- Front Side Visible Reflectance at Normal Incidence
  .280,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .41,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-B-L Tint 6mm,    !- Name
  REF B TINT LO 6MM(19);   !- Outside Layer
 
##enddef

##def Sgl_Ref-B-M_Tint_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B TINT MID 6MM(20),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .100,                    !- Solar Transmittance at Normal Incidence
  .110,                    !- Front Side Solar Reflectance at Normal Incidence
  .410,                    !- Back Side Solar Reflectance at Normal Incidence
  .130,                    !- Visible Transmittance at Normal Incidence
  .100,                    !- Front Side Visible Reflectance at Normal Incidence
  .320,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .45,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-B-M Tint 6mm,    !- Name
  REF B TINT MID 6MM(20);  !- Outside Layer
 
##enddef

##def Sgl_Ref-B-H_Tint_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B TINT HI 6MM(21),   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .150,                    !- Solar Transmittance at Normal Incidence
  .090,                    !- Front Side Solar Reflectance at Normal Incidence
  .330,                    !- Back Side Solar Reflectance at Normal Incidence
  .180,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .280,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .60,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-B-H Tint 6mm,    !- Name
  REF B TINT HI 6MM(21);   !- Outside Layer
 
##enddef

##def Sgl_Ref-C-L_Clr_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C CLEAR LO 6MM(22),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .110,                    !- Solar Transmittance at Normal Incidence
  .250,                    !- Front Side Solar Reflectance at Normal Incidence
  .490,                    !- Back Side Solar Reflectance at Normal Incidence
  .130,                    !- Visible Transmittance at Normal Incidence
  .280,                    !- Front Side Visible Reflectance at Normal Incidence
  .420,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .43,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-C-L Clr 6mm,     !- Name
  REF C CLEAR LO 6MM(22);  !- Outside Layer
 
##enddef

##def Sgl_Ref-C-M_Clr_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C CLEAR MID 6MM(23), !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .170,                    !- Solar Transmittance at Normal Incidence
  .200,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .190,                    !- Visible Transmittance at Normal Incidence
  .210,                    !- Front Side Visible Reflectance at Normal Incidence
  .380,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .51,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-C-M Clr 6mm,     !- Name
  REF C CLEAR MID 6MM(23); !- Outside Layer
 
##enddef

##def Sgl_Ref-C-H_Clr_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C CLEAR HI 6MM(24),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .200,                    !- Solar Transmittance at Normal Incidence
  .160,                    !- Front Side Solar Reflectance at Normal Incidence
  .390,                    !- Back Side Solar Reflectance at Normal Incidence
  .220,                    !- Visible Transmittance at Normal Incidence
  .170,                    !- Front Side Visible Reflectance at Normal Incidence
  .350,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .55,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-C-H Clr 6mm,     !- Name
  REF C CLEAR HI 6MM(24);  !- Outside Layer
 
##enddef

##def Sgl_Ref-C-L_Tint_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C TINT LO 6MM(25),   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .070,                    !- Solar Transmittance at Normal Incidence
  .130,                    !- Front Side Solar Reflectance at Normal Incidence
  .490,                    !- Back Side Solar Reflectance at Normal Incidence
  .080,                    !- Visible Transmittance at Normal Incidence
  .130,                    !- Front Side Visible Reflectance at Normal Incidence
  .420,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .43,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-C-L Tint 6mm,    !- Name
  REF C TINT LO 6MM(25);   !- Outside Layer
 
##enddef

##def Sgl_Ref-C-M_Tint_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C TINT MID 6MM(26),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .100,                    !- Solar Transmittance at Normal Incidence
  .100,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .110,                    !- Visible Transmittance at Normal Incidence
  .100,                    !- Front Side Visible Reflectance at Normal Incidence
  .380,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .51,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-C-M Tint 6mm,    !- Name
  REF C TINT MID 6MM(26);  !- Outside Layer
 
##enddef

##def Sgl_Ref-C-H_Tint_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C TINT HI 6MM(27),   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .120,                    !- Solar Transmittance at Normal Incidence
  .090,                    !- Front Side Solar Reflectance at Normal Incidence
  .390,                    !- Back Side Solar Reflectance at Normal Incidence
  .130,                    !- Visible Transmittance at Normal Incidence
  .090,                    !- Front Side Visible Reflectance at Normal Incidence
  .350,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .55,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-C-H Tint 6mm,    !- Name
  REF C TINT HI 6MM(27);   !- Outside Layer
 
##enddef

##def Sgl_Ref-D_Clr_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF D CLEAR 6MM(28),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .429,                    !- Solar Transmittance at Normal Incidence
  .308,                    !- Front Side Solar Reflectance at Normal Incidence
  .379,                    !- Back Side Solar Reflectance at Normal Incidence
  .334,                    !- Visible Transmittance at Normal Incidence
  .453,                    !- Front Side Visible Reflectance at Normal Incidence
  .505,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .82,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-D Clr 6mm,       !- Name
  REF D CLEAR 6MM(28);     !- Outside Layer
 
##enddef

##def Sgl_Ref-D_Tint_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF D TINT 6MM(29),      !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .300,                    !- Solar Transmittance at Normal Incidence
  .140,                    !- Front Side Solar Reflectance at Normal Incidence
  .360,                    !- Back Side Solar Reflectance at Normal Incidence
  .250,                    !- Visible Transmittance at Normal Incidence
  .180,                    !- Front Side Visible Reflectance at Normal Incidence
  .450,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .82,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Ref-D Tint 6mm,      !- Name
  REF D TINT 6MM(29);      !- Outside Layer
 
##enddef

##def Sgl_LoE_e2_.4_Clr_3mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  PYR A CLEAR 3MM(30),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .750,                    !- Solar Transmittance at Normal Incidence
  .100,                    !- Front Side Solar Reflectance at Normal Incidence
  .100,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .120,                    !- Front Side Visible Reflectance at Normal Incidence
  .120,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .40,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl LoE e2_.4 Clr 3mm,   !- Name
  PYR A CLEAR 3MM(30);     !- Outside Layer
 
##enddef

##def Sgl_LoE_e2_.2_Clr_3mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  PYR B CLEAR 3MM(31),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .740,                    !- Solar Transmittance at Normal Incidence
  .090,                    !- Front Side Solar Reflectance at Normal Incidence
  .100,                    !- Back Side Solar Reflectance at Normal Incidence
  .820,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .120,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .20,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl LoE e2_.2 Clr 3mm,   !- Name
  PYR B CLEAR 3MM(31);     !- Outside Layer
 
##enddef

##def Sgl_LoE_e2_.2_Clr_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  PYR B CLEAR 6MM(32),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .680,                    !- Solar Transmittance at Normal Incidence
  .090,                    !- Front Side Solar Reflectance at Normal Incidence
  .100,                    !- Back Side Solar Reflectance at Normal Incidence
  .810,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .120,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .20,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl LoE e2_.2 Clr 6mm,   !- Name
  PYR B CLEAR 6MM(32);     !- Outside Layer
 
##enddef

##def Sgl_Elec_Abs_Bleached_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECABS-1 BLEACHED 6MM(33),!- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .814,                    !- Solar Transmittance at Normal Incidence
  .086,                    !- Front Side Solar Reflectance at Normal Incidence
  .086,                    !- Back Side Solar Reflectance at Normal Incidence
  .847,                    !- Visible Transmittance at Normal Incidence
  .099,                    !- Front Side Visible Reflectance at Normal Incidence
  .099,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Elec Abs Bleached 6mm,  !- Name
  ECABS-1 BLEACHED 6MM(33);!- Outside Layer
 
##enddef

##def Sgl_Elec_Abs_Colored_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECABS-1 COLORED 6MM(34), !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .111,                    !- Solar Transmittance at Normal Incidence
  .179,                    !- Front Side Solar Reflectance at Normal Incidence
  .179,                    !- Back Side Solar Reflectance at Normal Incidence
  .128,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Elec Abs Colored 6mm,!- Name
  ECABS-1 COLORED 6MM(34); !- Outside Layer
 
##enddef

##def Sgl_Elec_Ref_Bleached_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECREF-1 BLEACHED 6MM(35),!- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .694,                    !- Solar Transmittance at Normal Incidence
  .168,                    !- Front Side Solar Reflectance at Normal Incidence
  .168,                    !- Back Side Solar Reflectance at Normal Incidence
  .818,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .110,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Elec Ref Bleached 6mm,  !- Name
  ECREF-1 BLEACHED 6MM(35);!- Outside Layer
 
##enddef

##def Sgl_Elec_Ref_Colored_6mm[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECREF-1 COLORED 6MM(36), !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .099,                    !- Solar Transmittance at Normal Incidence
  .219,                    !- Front Side Solar Reflectance at Normal Incidence
  .219,                    !- Back Side Solar Reflectance at Normal Incidence
  .155,                    !- Visible Transmittance at Normal Incidence
  .073,                    !- Front Side Visible Reflectance at Normal Incidence
  .073,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Sgl Elec Ref Colored 6mm,!- Name
  ECREF-1 COLORED 6MM(36); !- Outside Layer
 
##enddef

##def Dbl_Clr_3mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  Dbl Clr 3mm/6mm Air,     !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
##enddef

##def Dbl_Clr_3mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 3MM(38),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(38),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
Construction,
  Dbl Clr 3mm/13mm Air,    !- Name
  CLEAR 3MM(38),           !- Outside Layer
  AIR 13MM(38),            !- Layer 2
  CLEAR 3MM(38);           !- Layer 3
 
##enddef

##def Dbl_Clr_3mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 3MM(39),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(39),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
Construction,
  Dbl Clr 3mm/13mm Arg,    !- Name
  CLEAR 3MM(39),           !- Outside Layer
  ARGON 13MM(39),          !- Layer 2
  CLEAR 3MM(39);           !- Layer 3
 
##enddef

##def Dbl_Clr_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 6MM(40),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(40),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  Dbl Clr 6mm/6mm Air,     !- Name
  CLEAR 6MM(40),           !- Outside Layer
  AIR 6MM(40),             !- Layer 2
  CLEAR 6MM(40);           !- Layer 3
 
##enddef

##def Dbl_Clr_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 6MM(41),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(41),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
Construction,
  Dbl Clr 6mm/13mm Air,    !- Name
  CLEAR 6MM(41),           !- Outside Layer
  AIR 13MM(41),            !- Layer 2
  CLEAR 6MM(41);           !- Layer 3
 
##enddef

##def Dbl_Clr_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 6MM(42),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(42),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
Construction,
  Dbl Clr 6mm/13mm Arg,    !- Name
  CLEAR 6MM(42),           !- Outside Layer
  ARGON 13MM(42),          !- Layer 2
  CLEAR 6MM(42);           !- Layer 3
 
##enddef

##def Dbl_Clr_Low_Iron_3mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LOW IRON 3MM(43),        !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .899,                    !- Solar Transmittance at Normal Incidence
  .079,                    !- Front Side Solar Reflectance at Normal Incidence
  .079,                    !- Back Side Solar Reflectance at Normal Incidence
  .913,                    !- Visible Transmittance at Normal Incidence
  .082,                    !- Front Side Visible Reflectance at Normal Incidence
  .082,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(43),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  Dbl Clr Low Iron 3mm/6mm Air,  !- Name
  LOW IRON 3MM(43),        !- Outside Layer
  AIR 6MM(43),             !- Layer 2
  LOW IRON 3MM(43);        !- Layer 3
 
##enddef

##def Dbl_Clr_Low_Iron_3mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LOW IRON 3MM(44),        !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .899,                    !- Solar Transmittance at Normal Incidence
  .079,                    !- Front Side Solar Reflectance at Normal Incidence
  .079,                    !- Back Side Solar Reflectance at Normal Incidence
  .913,                    !- Visible Transmittance at Normal Incidence
  .082,                    !- Front Side Visible Reflectance at Normal Incidence
  .082,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(44),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
Construction,
  Dbl Clr Low Iron 3mm/13mm Air,  !- Name
  LOW IRON 3MM(44),        !- Outside Layer
  AIR 13MM(44),            !- Layer 2
  LOW IRON 3MM(44);        !- Layer 3
 
##enddef

##def Dbl_Clr_Low_Iron_3mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LOW IRON 3MM(45),        !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .899,                    !- Solar Transmittance at Normal Incidence
  .079,                    !- Front Side Solar Reflectance at Normal Incidence
  .079,                    !- Back Side Solar Reflectance at Normal Incidence
  .913,                    !- Visible Transmittance at Normal Incidence
  .082,                    !- Front Side Visible Reflectance at Normal Incidence
  .082,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(45),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
Construction,
  Dbl Clr Low Iron 3mm/13mm Arg,  !- Name
  LOW IRON 3MM(45),        !- Outside Layer
  ARGON 13MM(45),          !- Layer 2
  LOW IRON 3MM(45);        !- Layer 3
 
##enddef

##def Dbl_Clr_Low_Iron_5mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LOW IRON 5MM(46),        !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .005,                    !- Thickness {m}
  .889,                    !- Solar Transmittance at Normal Incidence
  .079,                    !- Front Side Solar Reflectance at Normal Incidence
  .079,                    !- Back Side Solar Reflectance at Normal Incidence
  .910,                    !- Visible Transmittance at Normal Incidence
  .082,                    !- Front Side Visible Reflectance at Normal Incidence
  .082,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(46),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  Dbl Clr Low Iron 5mm/6mm Air,  !- Name
  LOW IRON 5MM(46),        !- Outside Layer
  AIR 6MM(46),             !- Layer 2
  LOW IRON 5MM(46);        !- Layer 3
 
##enddef

##def Dbl_Clr_Low_Iron_5mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LOW IRON 5MM(47),        !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .005,                    !- Thickness {m}
  .889,                    !- Solar Transmittance at Normal Incidence
  .079,                    !- Front Side Solar Reflectance at Normal Incidence
  .079,                    !- Back Side Solar Reflectance at Normal Incidence
  .910,                    !- Visible Transmittance at Normal Incidence
  .082,                    !- Front Side Visible Reflectance at Normal Incidence
  .082,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(47),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
Construction,
  Dbl Clr Low Iron 5mm/13mm Air,  !- Name
  LOW IRON 5MM(47),        !- Outside Layer
  AIR 13MM(47),            !- Layer 2
  LOW IRON 5MM(47);        !- Layer 3
 
##enddef

##def Dbl_Clr_Low_Iron_5mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LOW IRON 5MM(48),        !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .005,                    !- Thickness {m}
  .889,                    !- Solar Transmittance at Normal Incidence
  .079,                    !- Front Side Solar Reflectance at Normal Incidence
  .079,                    !- Back Side Solar Reflectance at Normal Incidence
  .910,                    !- Visible Transmittance at Normal Incidence
  .082,                    !- Front Side Visible Reflectance at Normal Incidence
  .082,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(48),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
Construction,
  Dbl Clr Low Iron 5mm/13mm Arg,  !- Name
  LOW IRON 5MM(48),        !- Outside Layer
  ARGON 13MM(48),          !- Layer 2
  LOW IRON 5MM(48);        !- Layer 3
 
##enddef

##def Dbl_Bronze_3mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BRONZE 3MM(49),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .645,                    !- Solar Transmittance at Normal Incidence
  .062,                    !- Front Side Solar Reflectance at Normal Incidence
  .062,                    !- Back Side Solar Reflectance at Normal Incidence
  .685,                    !- Visible Transmittance at Normal Incidence
  .065,                    !- Front Side Visible Reflectance at Normal Incidence
  .065,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(49),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(49),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Bronze 3mm/6mm Air,  !- Name
  BRONZE 3MM(49),          !- Outside Layer
  AIR 6MM(49),             !- Layer 2
  CLEAR 3MM(49);           !- Layer 3
 
##enddef

##def Dbl_Bronze_3mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BRONZE 3MM(50),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .645,                    !- Solar Transmittance at Normal Incidence
  .062,                    !- Front Side Solar Reflectance at Normal Incidence
  .062,                    !- Back Side Solar Reflectance at Normal Incidence
  .685,                    !- Visible Transmittance at Normal Incidence
  .065,                    !- Front Side Visible Reflectance at Normal Incidence
  .065,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(50),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(50),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Bronze 3mm/13mm Air, !- Name
  BRONZE 3MM(50),          !- Outside Layer
  AIR 13MM(50),            !- Layer 2
  CLEAR 3MM(50);           !- Layer 3
 
##enddef

##def Dbl_Bronze_3mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BRONZE 3MM(51),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .645,                    !- Solar Transmittance at Normal Incidence
  .062,                    !- Front Side Solar Reflectance at Normal Incidence
  .062,                    !- Back Side Solar Reflectance at Normal Incidence
  .685,                    !- Visible Transmittance at Normal Incidence
  .065,                    !- Front Side Visible Reflectance at Normal Incidence
  .065,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(51),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(51),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Bronze 3mm/13mm Arg, !- Name
  BRONZE 3MM(51),          !- Outside Layer
  ARGON 13MM(51),          !- Layer 2
  CLEAR 3MM(51);           !- Layer 3
 
##enddef

##def Dbl_Bronze_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BRONZE 6MM(52),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .482,                    !- Solar Transmittance at Normal Incidence
  .054,                    !- Front Side Solar Reflectance at Normal Incidence
  .054,                    !- Back Side Solar Reflectance at Normal Incidence
  .534,                    !- Visible Transmittance at Normal Incidence
  .057,                    !- Front Side Visible Reflectance at Normal Incidence
  .057,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(52),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(52),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Bronze 6mm/6mm Air,  !- Name
  BRONZE 6MM(52),          !- Outside Layer
  AIR 6MM(52),             !- Layer 2
  CLEAR 6MM(52);           !- Layer 3
 
##enddef

##def Dbl_Bronze_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BRONZE 6MM(53),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .482,                    !- Solar Transmittance at Normal Incidence
  .054,                    !- Front Side Solar Reflectance at Normal Incidence
  .054,                    !- Back Side Solar Reflectance at Normal Incidence
  .534,                    !- Visible Transmittance at Normal Incidence
  .057,                    !- Front Side Visible Reflectance at Normal Incidence
  .057,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(53),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(53),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Bronze 6mm/13mm Air, !- Name
  BRONZE 6MM(53),          !- Outside Layer
  AIR 13MM(53),            !- Layer 2
  CLEAR 6MM(53);           !- Layer 3
 
##enddef

##def Dbl_Bronze_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BRONZE 6MM(54),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .482,                    !- Solar Transmittance at Normal Incidence
  .054,                    !- Front Side Solar Reflectance at Normal Incidence
  .054,                    !- Back Side Solar Reflectance at Normal Incidence
  .534,                    !- Visible Transmittance at Normal Incidence
  .057,                    !- Front Side Visible Reflectance at Normal Incidence
  .057,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(54),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(54),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Bronze 6mm/13mm Arg, !- Name
  BRONZE 6MM(54),          !- Outside Layer
  ARGON 13MM(54),          !- Layer 2
  CLEAR 6MM(54);           !- Layer 3
 
##enddef

##def Dbl_Green_3m/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  GREEN 3MM(55),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .635,                    !- Solar Transmittance at Normal Incidence
  .063,                    !- Front Side Solar Reflectance at Normal Incidence
  .063,                    !- Back Side Solar Reflectance at Normal Incidence
  .822,                    !- Visible Transmittance at Normal Incidence
  .075,                    !- Front Side Visible Reflectance at Normal Incidence
  .075,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(55),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(55),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Green 3m/6mm Air,    !- Name
  GREEN 3MM(55),           !- Outside Layer
  AIR 6MM(55),             !- Layer 2
  CLEAR 3MM(55);           !- Layer 3
 
##enddef

##def Dbl_Green_3mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  GREEN 3MM(56),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .635,                    !- Solar Transmittance at Normal Incidence
  .063,                    !- Front Side Solar Reflectance at Normal Incidence
  .063,                    !- Back Side Solar Reflectance at Normal Incidence
  .822,                    !- Visible Transmittance at Normal Incidence
  .075,                    !- Front Side Visible Reflectance at Normal Incidence
  .075,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(56),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(56),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Green 3mm/13mm Air,  !- Name
  GREEN 3MM(56),           !- Outside Layer
  AIR 13MM(56),            !- Layer 2
  CLEAR 3MM(56);           !- Layer 3
 
##enddef

##def Dbl_Green_3mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  GREEN 3MM(57),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .635,                    !- Solar Transmittance at Normal Incidence
  .063,                    !- Front Side Solar Reflectance at Normal Incidence
  .063,                    !- Back Side Solar Reflectance at Normal Incidence
  .822,                    !- Visible Transmittance at Normal Incidence
  .075,                    !- Front Side Visible Reflectance at Normal Incidence
  .075,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(57),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(57),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Green 3mm/13mm Arg,  !- Name
  GREEN 3MM(57),           !- Outside Layer
  ARGON 13MM(57),          !- Layer 2
  CLEAR 3MM(57);           !- Layer 3
 
##enddef

##def Dbl_Green_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  GREEN 6MM(58),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .487,                    !- Solar Transmittance at Normal Incidence
  .056,                    !- Front Side Solar Reflectance at Normal Incidence
  .056,                    !- Back Side Solar Reflectance at Normal Incidence
  .749,                    !- Visible Transmittance at Normal Incidence
  .070,                    !- Front Side Visible Reflectance at Normal Incidence
  .070,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(58),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(58),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Green 6mm/6mm Air,   !- Name
  GREEN 6MM(58),           !- Outside Layer
  AIR 6MM(58),             !- Layer 2
  CLEAR 6MM(58);           !- Layer 3
 
##enddef

##def Dbl_Green_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  GREEN 6MM(59),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .487,                    !- Solar Transmittance at Normal Incidence
  .056,                    !- Front Side Solar Reflectance at Normal Incidence
  .056,                    !- Back Side Solar Reflectance at Normal Incidence
  .749,                    !- Visible Transmittance at Normal Incidence
  .070,                    !- Front Side Visible Reflectance at Normal Incidence
  .070,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(59),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(59),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Green 6mm/13mm Air,  !- Name
  GREEN 6MM(59),           !- Outside Layer
  AIR 13MM(59),            !- Layer 2
  CLEAR 6MM(59);           !- Layer 3
 
##enddef

##def Dbl_Green_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  GREEN 6MM(60),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .487,                    !- Solar Transmittance at Normal Incidence
  .056,                    !- Front Side Solar Reflectance at Normal Incidence
  .056,                    !- Back Side Solar Reflectance at Normal Incidence
  .749,                    !- Visible Transmittance at Normal Incidence
  .070,                    !- Front Side Visible Reflectance at Normal Incidence
  .070,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(60),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(60),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Green 6mm/13mm Arg,  !- Name
  GREEN 6MM(60),           !- Outside Layer
  ARGON 13MM(60),          !- Layer 2
  CLEAR 6MM(60);           !- Layer 3
 
##enddef

##def Dbl_Grey_3mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  GREY 3MM(61),            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .626,                    !- Solar Transmittance at Normal Incidence
  .061,                    !- Front Side Solar Reflectance at Normal Incidence
  .061,                    !- Back Side Solar Reflectance at Normal Incidence
  .611,                    !- Visible Transmittance at Normal Incidence
  .061,                    !- Front Side Visible Reflectance at Normal Incidence
  .061,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(61),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(61),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Grey 3mm/6mm Air,    !- Name
  GREY 3MM(61),            !- Outside Layer
  AIR 6MM(61),             !- Layer 2
  CLEAR 3MM(61);           !- Layer 3
 
##enddef

##def Dbl_Grey_3mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  GREY 3MM(62),            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .626,                    !- Solar Transmittance at Normal Incidence
  .061,                    !- Front Side Solar Reflectance at Normal Incidence
  .061,                    !- Back Side Solar Reflectance at Normal Incidence
  .611,                    !- Visible Transmittance at Normal Incidence
  .061,                    !- Front Side Visible Reflectance at Normal Incidence
  .061,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(62),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(62),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Grey 3mm/13mm Air,   !- Name
  GREY 3MM(62),            !- Outside Layer
  AIR 13MM(62),            !- Layer 2
  CLEAR 3MM(62);           !- Layer 3
 
##enddef

##def Dbl_Grey_3mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  GREY 3MM(63),            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .626,                    !- Solar Transmittance at Normal Incidence
  .061,                    !- Front Side Solar Reflectance at Normal Incidence
  .061,                    !- Back Side Solar Reflectance at Normal Incidence
  .611,                    !- Visible Transmittance at Normal Incidence
  .061,                    !- Front Side Visible Reflectance at Normal Incidence
  .061,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(63),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(63),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Grey 3mm/13mm Arg,   !- Name
  GREY 3MM(63),            !- Outside Layer
  ARGON 13MM(63),          !- Layer 2
  CLEAR 3MM(63);           !- Layer 3
 
##enddef

##def Dbl_Grey_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  GREY 6MM(64),            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .455,                    !- Solar Transmittance at Normal Incidence
  .053,                    !- Front Side Solar Reflectance at Normal Incidence
  .053,                    !- Back Side Solar Reflectance at Normal Incidence
  .431,                    !- Visible Transmittance at Normal Incidence
  .052,                    !- Front Side Visible Reflectance at Normal Incidence
  .052,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(64),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(64),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Grey 6mm/6mm Air,    !- Name
  GREY 6MM(64),            !- Outside Layer
  AIR 6MM(64),             !- Layer 2
  CLEAR 6MM(64);           !- Layer 3
 
##enddef

##def Dbl_Grey_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  GREY 6MM(65),            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .455,                    !- Solar Transmittance at Normal Incidence
  .053,                    !- Front Side Solar Reflectance at Normal Incidence
  .053,                    !- Back Side Solar Reflectance at Normal Incidence
  .431,                    !- Visible Transmittance at Normal Incidence
  .052,                    !- Front Side Visible Reflectance at Normal Incidence
  .052,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(65),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(65),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Grey 6mm/13mm Air,   !- Name
  GREY 6MM(65),            !- Outside Layer
  AIR 13MM(65),            !- Layer 2
  CLEAR 6MM(65);           !- Layer 3
 
##enddef

##def Dbl_Grey_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  GREY 6MM(66),            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .455,                    !- Solar Transmittance at Normal Incidence
  .053,                    !- Front Side Solar Reflectance at Normal Incidence
  .053,                    !- Back Side Solar Reflectance at Normal Incidence
  .431,                    !- Visible Transmittance at Normal Incidence
  .052,                    !- Front Side Visible Reflectance at Normal Incidence
  .052,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(66),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(66),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Grey 6mm/13mm Arg,   !- Name
  GREY 6MM(66),            !- Outside Layer
  ARGON 13MM(66),          !- Layer 2
  CLEAR 6MM(66);           !- Layer 3
 
##enddef

##def Dbl_Blue_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BLUE 6MM(67),            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .480,                    !- Solar Transmittance at Normal Incidence
  .050,                    !- Front Side Solar Reflectance at Normal Incidence
  .050,                    !- Back Side Solar Reflectance at Normal Incidence
  .570,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .060,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(67),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(67),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Blue 6mm/6mm Air,    !- Name
  BLUE 6MM(67),            !- Outside Layer
  AIR 6MM(67),             !- Layer 2
  CLEAR 6MM(67);           !- Layer 3
 
##enddef

##def Dbl_Blue_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BLUE 6MM(68),            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .480,                    !- Solar Transmittance at Normal Incidence
  .050,                    !- Front Side Solar Reflectance at Normal Incidence
  .050,                    !- Back Side Solar Reflectance at Normal Incidence
  .570,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .060,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(68),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(68),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Blue 6mm/13mm Air,   !- Name
  BLUE 6MM(68),            !- Outside Layer
  AIR 13MM(68),            !- Layer 2
  CLEAR 6MM(68);           !- Layer 3
 
##enddef

##def Dbl_Blue_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BLUE 6MM(69),            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .480,                    !- Solar Transmittance at Normal Incidence
  .050,                    !- Front Side Solar Reflectance at Normal Incidence
  .050,                    !- Back Side Solar Reflectance at Normal Incidence
  .570,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .060,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(69),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(69),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Blue 6mm/13mm Arg,   !- Name
  BLUE 6MM(69),            !- Outside Layer
  ARGON 13MM(69),          !- Layer 2
  CLEAR 6MM(69);           !- Layer 3
 
##enddef

##def Dbl_Ref-A-L_Clr_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A CLEAR LO 6MM(70),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .066,                    !- Solar Transmittance at Normal Incidence
  .341,                    !- Front Side Solar Reflectance at Normal Incidence
  .493,                    !- Back Side Solar Reflectance at Normal Incidence
  .080,                    !- Visible Transmittance at Normal Incidence
  .410,                    !- Front Side Visible Reflectance at Normal Incidence
  .370,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .40,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(70),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(70),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-A-L Clr 6mm/6mm Air,  !- Name
  REF A CLEAR LO 6MM(70),  !- Outside Layer
  AIR 6MM(70),             !- Layer 2
  CLEAR 6MM(70);           !- Layer 3
 
##enddef

##def Dbl_Ref-A-L_Clr_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A CLEAR LO 6MM(71),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .066,                    !- Solar Transmittance at Normal Incidence
  .341,                    !- Front Side Solar Reflectance at Normal Incidence
  .493,                    !- Back Side Solar Reflectance at Normal Incidence
  .080,                    !- Visible Transmittance at Normal Incidence
  .410,                    !- Front Side Visible Reflectance at Normal Incidence
  .370,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .40,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(71),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(71),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-A-L Clr 6mm/13mm Air,  !- Name
  REF A CLEAR LO 6MM(71),  !- Outside Layer
  AIR 13MM(71),            !- Layer 2
  CLEAR 6MM(71);           !- Layer 3
 
##enddef

##def Dbl_Ref-A-L_Clr_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A CLEAR LO 6MM(72),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .066,                    !- Solar Transmittance at Normal Incidence
  .341,                    !- Front Side Solar Reflectance at Normal Incidence
  .493,                    !- Back Side Solar Reflectance at Normal Incidence
  .080,                    !- Visible Transmittance at Normal Incidence
  .410,                    !- Front Side Visible Reflectance at Normal Incidence
  .370,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .40,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(72),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(72),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-A-L Clr 6mm/13mm Arg,  !- Name
  REF A CLEAR LO 6MM(72),  !- Outside Layer
  ARGON 13MM(72),          !- Layer 2
  CLEAR 6MM(72);           !- Layer 3
 
##enddef

##def Dbl_Ref-A-M_Clr_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A CLEAR MID 6MM(73), !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .110,                    !- Solar Transmittance at Normal Incidence
  .270,                    !- Front Side Solar Reflectance at Normal Incidence
  .430,                    !- Back Side Solar Reflectance at Normal Incidence
  .140,                    !- Visible Transmittance at Normal Incidence
  .310,                    !- Front Side Visible Reflectance at Normal Incidence
  .350,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .47,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(73),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(73),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-A-M Clr 6mm/6mm Air,  !- Name
  REF A CLEAR MID 6MM(73), !- Outside Layer
  AIR 6MM(73),             !- Layer 2
  CLEAR 6MM(73);           !- Layer 3
 
##enddef

##def Dbl_Ref-A-M_Clr_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A CLEAR MID 6MM(74), !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .110,                    !- Solar Transmittance at Normal Incidence
  .270,                    !- Front Side Solar Reflectance at Normal Incidence
  .430,                    !- Back Side Solar Reflectance at Normal Incidence
  .140,                    !- Visible Transmittance at Normal Incidence
  .310,                    !- Front Side Visible Reflectance at Normal Incidence
  .350,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .47,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(74),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(74),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-A-M Clr 6mm/13mm Air,  !- Name
  REF A CLEAR MID 6MM(74), !- Outside Layer
  AIR 13MM(74),            !- Layer 2
  CLEAR 6MM(74);           !- Layer 3
 
##enddef

##def Dbl_Ref-A-M_Clr_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A CLEAR MID 6MM(75), !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .110,                    !- Solar Transmittance at Normal Incidence
  .270,                    !- Front Side Solar Reflectance at Normal Incidence
  .430,                    !- Back Side Solar Reflectance at Normal Incidence
  .140,                    !- Visible Transmittance at Normal Incidence
  .310,                    !- Front Side Visible Reflectance at Normal Incidence
  .350,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .47,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(75),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(75),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-A-M Clr 6mm/13mm Arg,  !- Name
  REF A CLEAR MID 6MM(75), !- Outside Layer
  ARGON 13MM(75),          !- Layer 2
  CLEAR 6MM(75);           !- Layer 3
 
##enddef

##def Dbl_Ref-A-H_Clr_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A CLEAR HI 6MM(76),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .159,                    !- Solar Transmittance at Normal Incidence
  .220,                    !- Front Side Solar Reflectance at Normal Incidence
  .370,                    !- Back Side Solar Reflectance at Normal Incidence
  .200,                    !- Visible Transmittance at Normal Incidence
  .250,                    !- Front Side Visible Reflectance at Normal Incidence
  .320,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .57,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(76),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(76),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-A-H Clr 6mm/6mm Air,  !- Name
  REF A CLEAR HI 6MM(76),  !- Outside Layer
  AIR 6MM(76),             !- Layer 2
  CLEAR 6MM(76);           !- Layer 3
 
##enddef

##def Dbl_Ref-A-H_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A CLEAR HI 6MM(77),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .159,                    !- Solar Transmittance at Normal Incidence
  .220,                    !- Front Side Solar Reflectance at Normal Incidence
  .370,                    !- Back Side Solar Reflectance at Normal Incidence
  .200,                    !- Visible Transmittance at Normal Incidence
  .250,                    !- Front Side Visible Reflectance at Normal Incidence
  .320,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .57,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(77),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(77),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-A-H 6mm/13mm Air,!- Name
  REF A CLEAR HI 6MM(77),  !- Outside Layer
  AIR 13MM(77),            !- Layer 2
  CLEAR 6MM(77);           !- Layer 3
 
##enddef

##def Dbl_Ref-A-H_Clr_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A CLEAR HI 6MM(78),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .159,                    !- Solar Transmittance at Normal Incidence
  .220,                    !- Front Side Solar Reflectance at Normal Incidence
  .370,                    !- Back Side Solar Reflectance at Normal Incidence
  .200,                    !- Visible Transmittance at Normal Incidence
  .250,                    !- Front Side Visible Reflectance at Normal Incidence
  .320,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .57,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(78),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(78),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-A-H Clr 6mm/13mm Arg,  !- Name
  REF A CLEAR HI 6MM(78),  !- Outside Layer
  ARGON 13MM(78),          !- Layer 2
  CLEAR 6MM(78);           !- Layer 3
 
##enddef

##def Dbl_Ref-A-L_Tint_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A TINT LO 6MM(79),   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .040,                    !- Solar Transmittance at Normal Incidence
  .150,                    !- Front Side Solar Reflectance at Normal Incidence
  .470,                    !- Back Side Solar Reflectance at Normal Incidence
  .050,                    !- Visible Transmittance at Normal Incidence
  .170,                    !- Front Side Visible Reflectance at Normal Incidence
  .370,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .41,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(79),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(79),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-A-L Tint 6mm/6mm Air,  !- Name
  REF A TINT LO 6MM(79),   !- Outside Layer
  AIR 6MM(79),             !- Layer 2
  CLEAR 6MM(79);           !- Layer 3
 
##enddef

##def Dbl_Ref-A-L_Tint_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A TINT LO 6MM(80),   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .040,                    !- Solar Transmittance at Normal Incidence
  .150,                    !- Front Side Solar Reflectance at Normal Incidence
  .470,                    !- Back Side Solar Reflectance at Normal Incidence
  .050,                    !- Visible Transmittance at Normal Incidence
  .170,                    !- Front Side Visible Reflectance at Normal Incidence
  .370,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .41,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(80),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(80),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-A-L Tint 6mm/13mm Air,  !- Name
  REF A TINT LO 6MM(80),   !- Outside Layer
  AIR 13MM(80),            !- Layer 2
  CLEAR 6MM(80);           !- Layer 3
 
##enddef

##def Dbl_Ref-A-L_Tint_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A TINT LO 6MM(81),   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .040,                    !- Solar Transmittance at Normal Incidence
  .150,                    !- Front Side Solar Reflectance at Normal Incidence
  .470,                    !- Back Side Solar Reflectance at Normal Incidence
  .050,                    !- Visible Transmittance at Normal Incidence
  .170,                    !- Front Side Visible Reflectance at Normal Incidence
  .370,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .41,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(81),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(81),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-A-L Tint 6mm/13mm Arg,  !- Name
  REF A TINT LO 6MM(81),   !- Outside Layer
  ARGON 13MM(81),          !- Layer 2
  CLEAR 6MM(81);           !- Layer 3
 
##enddef

##def Dbl_Ref-A-M_Tint_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A TINT MID 6MM(82),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .060,                    !- Solar Transmittance at Normal Incidence
  .130,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .090,                    !- Visible Transmittance at Normal Incidence
  .140,                    !- Front Side Visible Reflectance at Normal Incidence
  .350,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .47,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(82),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(82),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-A-M Tint 6mm/6mm Air,  !- Name
  REF A TINT MID 6MM(82),  !- Outside Layer
  AIR 6MM(82),             !- Layer 2
  CLEAR 6MM(82);           !- Layer 3
 
##enddef

##def Dbl_Ref-A-M_Tint_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A TINT MID 6MM(83),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .060,                    !- Solar Transmittance at Normal Incidence
  .130,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .090,                    !- Visible Transmittance at Normal Incidence
  .140,                    !- Front Side Visible Reflectance at Normal Incidence
  .350,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .47,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(83),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(83),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-A-M Tint 6mm/13mm Air,  !- Name
  REF A TINT MID 6MM(83),  !- Outside Layer
  AIR 13MM(83),            !- Layer 2
  CLEAR 6MM(83);           !- Layer 3
 
##enddef

##def Dbl_Ref-A-M_Tint_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A TINT MID 6MM(84),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .060,                    !- Solar Transmittance at Normal Incidence
  .130,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .090,                    !- Visible Transmittance at Normal Incidence
  .140,                    !- Front Side Visible Reflectance at Normal Incidence
  .350,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .47,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(84),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(84),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-A-M Tint 6mm/13mm Arg,  !- Name
  REF A TINT MID 6MM(84),  !- Outside Layer
  ARGON 13MM(84),          !- Layer 2
  CLEAR 6MM(84);           !- Layer 3
 
##enddef

##def Dbl_Ref-A-H_Tint_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A TINT HI 6MM(85),   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .100,                    !- Solar Transmittance at Normal Incidence
  .110,                    !- Front Side Solar Reflectance at Normal Incidence
  .380,                    !- Back Side Solar Reflectance at Normal Incidence
  .100,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .320,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .53,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(85),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(85),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-A-H Tint 6mm/6mm Air,  !- Name
  REF A TINT HI 6MM(85),   !- Outside Layer
  AIR 6MM(85),             !- Layer 2
  CLEAR 6MM(85);           !- Layer 3
 
##enddef

##def Dbl_Ref-A-H_Tint_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A TINT HI 6MM(86),   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .100,                    !- Solar Transmittance at Normal Incidence
  .110,                    !- Front Side Solar Reflectance at Normal Incidence
  .380,                    !- Back Side Solar Reflectance at Normal Incidence
  .100,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .320,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .53,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(86),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(86),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-A-H Tint 6mm/13mm Air,  !- Name
  REF A TINT HI 6MM(86),   !- Outside Layer
  AIR 13MM(86),            !- Layer 2
  CLEAR 6MM(86);           !- Layer 3
 
##enddef

##def Dbl_Ref-A-H_Tint_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF A TINT HI 6MM(87),   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .100,                    !- Solar Transmittance at Normal Incidence
  .110,                    !- Front Side Solar Reflectance at Normal Incidence
  .380,                    !- Back Side Solar Reflectance at Normal Incidence
  .100,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .320,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .53,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(87),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(87),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-A-H Tint 6mm/13mm Arg,  !- Name
  REF A TINT HI 6MM(87),   !- Outside Layer
  ARGON 13MM(87),          !- Layer 2
  CLEAR 6MM(87);           !- Layer 3
 
##enddef

##def Dbl_Ref-B-L_Clr_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B CLEAR LO 6MM(88),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .150,                    !- Solar Transmittance at Normal Incidence
  .220,                    !- Front Side Solar Reflectance at Normal Incidence
  .380,                    !- Back Side Solar Reflectance at Normal Incidence
  .200,                    !- Visible Transmittance at Normal Incidence
  .230,                    !- Front Side Visible Reflectance at Normal Incidence
  .330,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .58,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(88),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(88),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-B-L Clr 6mm/6mm Air,  !- Name
  REF B CLEAR LO 6MM(88),  !- Outside Layer
  AIR 6MM(88),             !- Layer 2
  CLEAR 6MM(88);           !- Layer 3
 
##enddef

##def Dbl_Ref-B-L_Clr_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B CLEAR LO 6MM(89),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .150,                    !- Solar Transmittance at Normal Incidence
  .220,                    !- Front Side Solar Reflectance at Normal Incidence
  .380,                    !- Back Side Solar Reflectance at Normal Incidence
  .200,                    !- Visible Transmittance at Normal Incidence
  .230,                    !- Front Side Visible Reflectance at Normal Incidence
  .330,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .58,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(89),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(89),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-B-L Clr 6mm/13mm Air,  !- Name
  REF B CLEAR LO 6MM(89),  !- Outside Layer
  AIR 13MM(89),            !- Layer 2
  CLEAR 6MM(89);           !- Layer 3
 
##enddef

##def Dbl_Ref-B-L_Clr_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B CLEAR LO 6MM(90),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .150,                    !- Solar Transmittance at Normal Incidence
  .220,                    !- Front Side Solar Reflectance at Normal Incidence
  .380,                    !- Back Side Solar Reflectance at Normal Incidence
  .200,                    !- Visible Transmittance at Normal Incidence
  .230,                    !- Front Side Visible Reflectance at Normal Incidence
  .330,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .58,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(90),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(90),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-B-L Clr 6mm/13mm Arg,  !- Name
  REF B CLEAR LO 6MM(90),  !- Outside Layer
  ARGON 13MM(90),          !- Layer 2
  CLEAR 6MM(90);           !- Layer 3
 
##enddef

##def Dbl_Ref-B-H_Clr_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B CLEAR HI 6MM(91),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .240,                    !- Solar Transmittance at Normal Incidence
  .160,                    !- Front Side Solar Reflectance at Normal Incidence
  .320,                    !- Back Side Solar Reflectance at Normal Incidence
  .300,                    !- Visible Transmittance at Normal Incidence
  .160,                    !- Front Side Visible Reflectance at Normal Incidence
  .290,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .60,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(91),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(91),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-B-H Clr 6mm/6mm Air,  !- Name
  REF B CLEAR HI 6MM(91),  !- Outside Layer
  AIR 6MM(91),             !- Layer 2
  CLEAR 6MM(91);           !- Layer 3
 
##enddef

##def Dbl_Ref-B-H_Clr_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B CLEAR HI 6MM(92),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .240,                    !- Solar Transmittance at Normal Incidence
  .160,                    !- Front Side Solar Reflectance at Normal Incidence
  .320,                    !- Back Side Solar Reflectance at Normal Incidence
  .300,                    !- Visible Transmittance at Normal Incidence
  .160,                    !- Front Side Visible Reflectance at Normal Incidence
  .290,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .60,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(92),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(92),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name
  REF B CLEAR HI 6MM(92),  !- Outside Layer
  AIR 13MM(92),            !- Layer 2
  CLEAR 6MM(92);           !- Layer 3
 
##enddef

##def Dbl_Ref-B-H_Clr_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B CLEAR HI 6MM(93),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .240,                    !- Solar Transmittance at Normal Incidence
  .160,                    !- Front Side Solar Reflectance at Normal Incidence
  .320,                    !- Back Side Solar Reflectance at Normal Incidence
  .300,                    !- Visible Transmittance at Normal Incidence
  .160,                    !- Front Side Visible Reflectance at Normal Incidence
  .290,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .60,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(93),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(93),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-B-H Clr 6mm/13mm Arg,  !- Name
  REF B CLEAR HI 6MM(93),  !- Outside Layer
  ARGON 13MM(93),          !- Layer 2
  CLEAR 6MM(93);           !- Layer 3
 
##enddef

##def Dbl_Ref-B-L_Tint_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B TINT LO 6MM(94),   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .040,                    !- Solar Transmittance at Normal Incidence
  .130,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .050,                    !- Visible Transmittance at Normal Incidence
  .090,                    !- Front Side Visible Reflectance at Normal Incidence
  .280,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .41,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(94),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(94),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-B-L Tint 6mm/6mm Air,  !- Name
  REF B TINT LO 6MM(94),   !- Outside Layer
  AIR 6MM(94),             !- Layer 2
  CLEAR 6MM(94);           !- Layer 3
 
##enddef

##def Dbl_Ref-B-L_Tint_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B TINT LO 6MM(95),   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .040,                    !- Solar Transmittance at Normal Incidence
  .130,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .050,                    !- Visible Transmittance at Normal Incidence
  .090,                    !- Front Side Visible Reflectance at Normal Incidence
  .280,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .41,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(95),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(95),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-B-L Tint 6mm/13mm Air,  !- Name
  REF B TINT LO 6MM(95),   !- Outside Layer
  AIR 13MM(95),            !- Layer 2
  CLEAR 6MM(95);           !- Layer 3
 
##enddef

##def Dbl_Ref-B-L_Tint_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B TINT LO 6MM(96),   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .040,                    !- Solar Transmittance at Normal Incidence
  .130,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .050,                    !- Visible Transmittance at Normal Incidence
  .090,                    !- Front Side Visible Reflectance at Normal Incidence
  .280,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .41,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(96),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(96),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-B-L Tint 6mm/13mm Arg,  !- Name
  REF B TINT LO 6MM(96),   !- Outside Layer
  ARGON 13MM(96),          !- Layer 2
  CLEAR 6MM(96);           !- Layer 3
 
##enddef

##def Dbl_Ref-B-M_Tint_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B TINT MID 6MM(97),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .100,                    !- Solar Transmittance at Normal Incidence
  .110,                    !- Front Side Solar Reflectance at Normal Incidence
  .410,                    !- Back Side Solar Reflectance at Normal Incidence
  .130,                    !- Visible Transmittance at Normal Incidence
  .100,                    !- Front Side Visible Reflectance at Normal Incidence
  .320,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .45,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(97),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(97),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-B-M Tint 6mm/6mm Air,  !- Name
  REF B TINT MID 6MM(97),  !- Outside Layer
  AIR 6MM(97),             !- Layer 2
  CLEAR 6MM(97);           !- Layer 3
 
##enddef

##def Dbl_Ref-B-M_Tint_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B TINT MID 6MM(98),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .100,                    !- Solar Transmittance at Normal Incidence
  .110,                    !- Front Side Solar Reflectance at Normal Incidence
  .410,                    !- Back Side Solar Reflectance at Normal Incidence
  .130,                    !- Visible Transmittance at Normal Incidence
  .100,                    !- Front Side Visible Reflectance at Normal Incidence
  .320,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .45,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(98),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(98),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-B-M Tint 6mm/13mm Air,  !- Name
  REF B TINT MID 6MM(98),  !- Outside Layer
  AIR 13MM(98),            !- Layer 2
  CLEAR 6MM(98);           !- Layer 3
 
##enddef

##def Dbl_Ref-B-M_Tint_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B TINT MID 6MM(99),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .100,                    !- Solar Transmittance at Normal Incidence
  .110,                    !- Front Side Solar Reflectance at Normal Incidence
  .410,                    !- Back Side Solar Reflectance at Normal Incidence
  .130,                    !- Visible Transmittance at Normal Incidence
  .100,                    !- Front Side Visible Reflectance at Normal Incidence
  .320,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .45,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(99),          !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(99),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-B-M Tint 6mm/13mm Arg,  !- Name
  REF B TINT MID 6MM(99),  !- Outside Layer
  ARGON 13MM(99),          !- Layer 2
  CLEAR 6MM(99);           !- Layer 3
 
##enddef

##def Dbl_Ref-B-H_Tint_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B TINT HI 6MM(100),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .150,                    !- Solar Transmittance at Normal Incidence
  .090,                    !- Front Side Solar Reflectance at Normal Incidence
  .330,                    !- Back Side Solar Reflectance at Normal Incidence
  .180,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .280,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .60,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(100),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(100),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-B-H Tint 6mm/6mm Air,  !- Name
  REF B TINT HI 6MM(100),  !- Outside Layer
  AIR 6MM(100),            !- Layer 2
  CLEAR 6MM(100);          !- Layer 3
 
##enddef

##def Dbl_Ref-B-H_Tint_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B TINT HI 6MM(101),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .150,                    !- Solar Transmittance at Normal Incidence
  .090,                    !- Front Side Solar Reflectance at Normal Incidence
  .330,                    !- Back Side Solar Reflectance at Normal Incidence
  .180,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .280,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .60,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(101),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(101),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-B-H Tint 6mm/13mm Air,  !- Name
  REF B TINT HI 6MM(101),  !- Outside Layer
  AIR 13MM(101),           !- Layer 2
  CLEAR 6MM(101);          !- Layer 3
 
##enddef

##def Dbl_Ref_B-H_Tint_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF B TINT HI 6MM(102),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .150,                    !- Solar Transmittance at Normal Incidence
  .090,                    !- Front Side Solar Reflectance at Normal Incidence
  .330,                    !- Back Side Solar Reflectance at Normal Incidence
  .180,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .280,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .60,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(102),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(102),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref B-H Tint 6mm/13mm Arg,  !- Name
  REF B TINT HI 6MM(102),  !- Outside Layer
  ARGON 13MM(102),         !- Layer 2
  CLEAR 6MM(102);          !- Layer 3
 
##enddef

##def Dbl_Ref-C-L_Clr_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C CLEAR LO 6MM(103), !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .110,                    !- Solar Transmittance at Normal Incidence
  .250,                    !- Front Side Solar Reflectance at Normal Incidence
  .490,                    !- Back Side Solar Reflectance at Normal Incidence
  .130,                    !- Visible Transmittance at Normal Incidence
  .280,                    !- Front Side Visible Reflectance at Normal Incidence
  .420,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .43,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(103),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(103),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-C-L Clr 6mm/6mm Air,  !- Name
  REF C CLEAR LO 6MM(103), !- Outside Layer
  AIR 6MM(103),            !- Layer 2
  CLEAR 6MM(103);          !- Layer 3
 
##enddef

##def Dbl_Ref-C-L_Clr_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C CLEAR LO 6MM(104), !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .110,                    !- Solar Transmittance at Normal Incidence
  .250,                    !- Front Side Solar Reflectance at Normal Incidence
  .490,                    !- Back Side Solar Reflectance at Normal Incidence
  .130,                    !- Visible Transmittance at Normal Incidence
  .280,                    !- Front Side Visible Reflectance at Normal Incidence
  .420,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .43,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(104),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(104),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-C-L Clr 6mm/13mm Air,  !- Name
  REF C CLEAR LO 6MM(104), !- Outside Layer
  AIR 13MM(104),           !- Layer 2
  CLEAR 6MM(104);          !- Layer 3
 
##enddef

##def Dbl_Ref-C-L_Clr_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C CLEAR LO 6MM(105), !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .110,                    !- Solar Transmittance at Normal Incidence
  .250,                    !- Front Side Solar Reflectance at Normal Incidence
  .490,                    !- Back Side Solar Reflectance at Normal Incidence
  .130,                    !- Visible Transmittance at Normal Incidence
  .280,                    !- Front Side Visible Reflectance at Normal Incidence
  .420,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .43,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(105),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(105),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-C-L Clr 6mm/13mm Arg,  !- Name
  REF C CLEAR LO 6MM(105), !- Outside Layer
  ARGON 13MM(105),         !- Layer 2
  CLEAR 6MM(105);          !- Layer 3
 
##enddef

##def Dbl_Ref-C-M_Clr_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C CLEAR MID 6MM(106),!- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .170,                    !- Solar Transmittance at Normal Incidence
  .200,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .190,                    !- Visible Transmittance at Normal Incidence
  .210,                    !- Front Side Visible Reflectance at Normal Incidence
  .380,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .51,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(106),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(106),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-C-M Clr 6mm/6mm Air,  !- Name
  REF C CLEAR MID 6MM(106),!- Outside Layer
  AIR 6MM(106),            !- Layer 2
  CLEAR 6MM(106);          !- Layer 3
 
##enddef

##def Dbl_Ref-C-M_Clr_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C CLEAR MID 6MM(107),!- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .170,                    !- Solar Transmittance at Normal Incidence
  .200,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .190,                    !- Visible Transmittance at Normal Incidence
  .210,                    !- Front Side Visible Reflectance at Normal Incidence
  .380,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .51,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(107),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(107),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-C-M Clr 6mm/13mm Air,  !- Name
  REF C CLEAR MID 6MM(107),!- Outside Layer
  AIR 13MM(107),           !- Layer 2
  CLEAR 6MM(107);          !- Layer 3
 
##enddef

##def Dbl_Ref-C-M_Clr_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C CLEAR MID 6MM(108),!- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .170,                    !- Solar Transmittance at Normal Incidence
  .200,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .190,                    !- Visible Transmittance at Normal Incidence
  .210,                    !- Front Side Visible Reflectance at Normal Incidence
  .380,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .51,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(108),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(108),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-C-M Clr 6mm/13mm Arg,  !- Name
  REF C CLEAR MID 6MM(108),!- Outside Layer
  ARGON 13MM(108),         !- Layer 2
  CLEAR 6MM(108);          !- Layer 3
 
##enddef

##def Dbl_Ref-C-H_Clr_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C CLEAR HI 6MM(109), !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .200,                    !- Solar Transmittance at Normal Incidence
  .160,                    !- Front Side Solar Reflectance at Normal Incidence
  .390,                    !- Back Side Solar Reflectance at Normal Incidence
  .220,                    !- Visible Transmittance at Normal Incidence
  .170,                    !- Front Side Visible Reflectance at Normal Incidence
  .350,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .55,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(109),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(109),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
  REF C CLEAR HI 6MM(109), !- Outside Layer
  AIR 6MM(109),            !- Layer 2
  CLEAR 6MM(109);          !- Layer 3
 
##enddef

##def Dbl_Ref-C-H_Clr_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C CLEAR HI 6MM(110), !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .200,                    !- Solar Transmittance at Normal Incidence
  .160,                    !- Front Side Solar Reflectance at Normal Incidence
  .390,                    !- Back Side Solar Reflectance at Normal Incidence
  .220,                    !- Visible Transmittance at Normal Incidence
  .170,                    !- Front Side Visible Reflectance at Normal Incidence
  .350,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .55,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(110),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(110),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-C-H Clr 6mm/13mm Air,  !- Name
  REF C CLEAR HI 6MM(110), !- Outside Layer
  AIR 13MM(110),           !- Layer 2
  CLEAR 6MM(110);          !- Layer 3
 
##enddef

##def Dbl_Ref-C-H_Clr_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C CLEAR HI 6MM(111), !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .200,                    !- Solar Transmittance at Normal Incidence
  .160,                    !- Front Side Solar Reflectance at Normal Incidence
  .390,                    !- Back Side Solar Reflectance at Normal Incidence
  .220,                    !- Visible Transmittance at Normal Incidence
  .170,                    !- Front Side Visible Reflectance at Normal Incidence
  .350,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .55,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(111),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(111),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-C-H Clr 6mm/13mm Arg,  !- Name
  REF C CLEAR HI 6MM(111), !- Outside Layer
  ARGON 13MM(111),         !- Layer 2
  CLEAR 6MM(111);          !- Layer 3
 
##enddef

##def Dbl_Ref-C-L_Tint_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C TINT LO 6MM(112),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .070,                    !- Solar Transmittance at Normal Incidence
  .130,                    !- Front Side Solar Reflectance at Normal Incidence
  .490,                    !- Back Side Solar Reflectance at Normal Incidence
  .080,                    !- Visible Transmittance at Normal Incidence
  .130,                    !- Front Side Visible Reflectance at Normal Incidence
  .420,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .43,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(112),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(112),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-C-L Tint 6mm/6mm Air,  !- Name
  REF C TINT LO 6MM(112),  !- Outside Layer
  AIR 6MM(112),            !- Layer 2
  CLEAR 6MM(112);          !- Layer 3
 
##enddef

##def Dbl_Ref-C-L_Tint_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C TINT LO 6MM(113),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .070,                    !- Solar Transmittance at Normal Incidence
  .130,                    !- Front Side Solar Reflectance at Normal Incidence
  .490,                    !- Back Side Solar Reflectance at Normal Incidence
  .080,                    !- Visible Transmittance at Normal Incidence
  .130,                    !- Front Side Visible Reflectance at Normal Incidence
  .420,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .43,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(113),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(113),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-C-L Tint 6mm/13mm Air,  !- Name
  REF C TINT LO 6MM(113),  !- Outside Layer
  AIR 13MM(113),           !- Layer 2
  CLEAR 6MM(113);          !- Layer 3
 
##enddef

##def Dbl_Ref-C-L_Tint_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C TINT LO 6MM(114),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .070,                    !- Solar Transmittance at Normal Incidence
  .130,                    !- Front Side Solar Reflectance at Normal Incidence
  .490,                    !- Back Side Solar Reflectance at Normal Incidence
  .080,                    !- Visible Transmittance at Normal Incidence
  .130,                    !- Front Side Visible Reflectance at Normal Incidence
  .420,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .43,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(114),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(114),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-C-L Tint 6mm/13mm Arg,  !- Name
  REF C TINT LO 6MM(114),  !- Outside Layer
  ARGON 13MM(114),         !- Layer 2
  CLEAR 6MM(114);          !- Layer 3
 
##enddef

##def Dbl_Ref-C-M_Tint_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C TINT MID 6MM(115), !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .100,                    !- Solar Transmittance at Normal Incidence
  .100,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .110,                    !- Visible Transmittance at Normal Incidence
  .100,                    !- Front Side Visible Reflectance at Normal Incidence
  .380,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .51,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(115),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(115),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-C-M Tint 6mm/6mm Air,  !- Name
  REF C TINT MID 6MM(115), !- Outside Layer
  AIR 6MM(115),            !- Layer 2
  CLEAR 6MM(115);          !- Layer 3
 
##enddef

##def Dbl_Ref-C-M_Tint_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C TINT MID 6MM(116), !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .100,                    !- Solar Transmittance at Normal Incidence
  .100,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .110,                    !- Visible Transmittance at Normal Incidence
  .100,                    !- Front Side Visible Reflectance at Normal Incidence
  .380,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .51,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(116),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(116),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-C-M Tint 6mm/13mm Air,  !- Name
  REF C TINT MID 6MM(116), !- Outside Layer
  AIR 13MM(116),           !- Layer 2
  CLEAR 6MM(116);          !- Layer 3
 
##enddef

##def Dbl_Ref-C-M_Tint_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C TINT MID 6MM(117), !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .100,                    !- Solar Transmittance at Normal Incidence
  .100,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .110,                    !- Visible Transmittance at Normal Incidence
  .100,                    !- Front Side Visible Reflectance at Normal Incidence
  .380,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .51,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(117),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(117),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-C-M Tint 6mm/13mm Arg,  !- Name
  REF C TINT MID 6MM(117), !- Outside Layer
  ARGON 13MM(117),         !- Layer 2
  CLEAR 6MM(117);          !- Layer 3
 
##enddef

##def Dbl_Ref-C-H_Tint_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C TINT HI 6MM(118),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .120,                    !- Solar Transmittance at Normal Incidence
  .090,                    !- Front Side Solar Reflectance at Normal Incidence
  .390,                    !- Back Side Solar Reflectance at Normal Incidence
  .130,                    !- Visible Transmittance at Normal Incidence
  .090,                    !- Front Side Visible Reflectance at Normal Incidence
  .350,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .55,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(118),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(118),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-C-H Tint 6mm/6mm Air,  !- Name
  REF C TINT HI 6MM(118),  !- Outside Layer
  AIR 6MM(118),            !- Layer 2
  CLEAR 6MM(118);          !- Layer 3
 
##enddef

##def Dbl_Ref-C-H_Tint_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C TINT HI 6MM(119),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .120,                    !- Solar Transmittance at Normal Incidence
  .090,                    !- Front Side Solar Reflectance at Normal Incidence
  .390,                    !- Back Side Solar Reflectance at Normal Incidence
  .130,                    !- Visible Transmittance at Normal Incidence
  .090,                    !- Front Side Visible Reflectance at Normal Incidence
  .350,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .55,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(119),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(119),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-C-H Tint 6mm/13mm Air,  !- Name
  REF C TINT HI 6MM(119),  !- Outside Layer
  AIR 13MM(119),           !- Layer 2
  CLEAR 6MM(119);          !- Layer 3
 
##enddef

##def Dbl_Ref-C-H_Tint_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF C TINT HI 6MM(120),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .120,                    !- Solar Transmittance at Normal Incidence
  .090,                    !- Front Side Solar Reflectance at Normal Incidence
  .390,                    !- Back Side Solar Reflectance at Normal Incidence
  .130,                    !- Visible Transmittance at Normal Incidence
  .090,                    !- Front Side Visible Reflectance at Normal Incidence
  .350,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .55,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(120),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(120),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-C-H Tint 6mm/13mm Arg,  !- Name
  REF C TINT HI 6MM(120),  !- Outside Layer
  ARGON 13MM(120),         !- Layer 2
  CLEAR 6MM(120);          !- Layer 3
 
##enddef

##def Dbl_Ref-D_Clr_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF D CLEAR 6MM(121),    !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .429,                    !- Solar Transmittance at Normal Incidence
  .308,                    !- Front Side Solar Reflectance at Normal Incidence
  .379,                    !- Back Side Solar Reflectance at Normal Incidence
  .334,                    !- Visible Transmittance at Normal Incidence
  .453,                    !- Front Side Visible Reflectance at Normal Incidence
  .505,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .82,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(121),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(121),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-D Clr 6mm/6mm Air,  !- Name
  REF D CLEAR 6MM(121),    !- Outside Layer
  AIR 6MM(121),            !- Layer 2
  CLEAR 6MM(121);          !- Layer 3
 
##enddef

##def Dbl_Ref-D_Clr_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF D CLEAR 6MM(122),    !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .429,                    !- Solar Transmittance at Normal Incidence
  .308,                    !- Front Side Solar Reflectance at Normal Incidence
  .379,                    !- Back Side Solar Reflectance at Normal Incidence
  .334,                    !- Visible Transmittance at Normal Incidence
  .453,                    !- Front Side Visible Reflectance at Normal Incidence
  .505,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .82,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(122),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(122),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-D Clr 6mm/13mm Air,  !- Name
  REF D CLEAR 6MM(122),    !- Outside Layer
  AIR 13MM(122),           !- Layer 2
  CLEAR 6MM(122);          !- Layer 3
 
##enddef

##def Dbl_Ref-D_Clr_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF D CLEAR 6MM(123),    !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .429,                    !- Solar Transmittance at Normal Incidence
  .308,                    !- Front Side Solar Reflectance at Normal Incidence
  .379,                    !- Back Side Solar Reflectance at Normal Incidence
  .334,                    !- Visible Transmittance at Normal Incidence
  .453,                    !- Front Side Visible Reflectance at Normal Incidence
  .505,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .82,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(123),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(123),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-D Clr 6mm/13mm Arg,  !- Name
  REF D CLEAR 6MM(123),    !- Outside Layer
  ARGON 13MM(123),         !- Layer 2
  CLEAR 6MM(123);          !- Layer 3
 
##enddef

##def Dbl_Ref-D_Tint_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF D TINT 6MM(124),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .300,                    !- Solar Transmittance at Normal Incidence
  .140,                    !- Front Side Solar Reflectance at Normal Incidence
  .360,                    !- Back Side Solar Reflectance at Normal Incidence
  .250,                    !- Visible Transmittance at Normal Incidence
  .180,                    !- Front Side Visible Reflectance at Normal Incidence
  .450,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .82,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(124),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(124),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-D Tint 6mm/6mm Air,  !- Name
  REF D TINT 6MM(124),     !- Outside Layer
  AIR 6MM(124),            !- Layer 2
  CLEAR 6MM(124);          !- Layer 3
 
##enddef

##def Dbl_Ref-D_Tint_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF D TINT 6MM(125),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .300,                    !- Solar Transmittance at Normal Incidence
  .140,                    !- Front Side Solar Reflectance at Normal Incidence
  .360,                    !- Back Side Solar Reflectance at Normal Incidence
  .250,                    !- Visible Transmittance at Normal Incidence
  .180,                    !- Front Side Visible Reflectance at Normal Incidence
  .450,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .82,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(125),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(125),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-D Tint 6mm/13mm Air,  !- Name
  REF D TINT 6MM(125),     !- Outside Layer
  AIR 13MM(125),           !- Layer 2
  CLEAR 6MM(125);          !- Layer 3
 
##enddef

##def Dbl_Ref-D_Tint_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  REF D TINT 6MM(126),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .300,                    !- Solar Transmittance at Normal Incidence
  .140,                    !- Front Side Solar Reflectance at Normal Incidence
  .360,                    !- Back Side Solar Reflectance at Normal Incidence
  .250,                    !- Visible Transmittance at Normal Incidence
  .180,                    !- Front Side Visible Reflectance at Normal Incidence
  .450,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .82,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(126),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(126),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Ref-D Tint 6mm/13mm Arg,  !- Name
  REF D TINT 6MM(126),     !- Outside Layer
  ARGON 13MM(126),         !- Layer 2
  CLEAR 6MM(126);          !- Layer 3
 
##enddef

##def Dbl_LoE_e2_.4_Clr_3mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  PYR A CLEAR 3MM(127),    !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .750,                    !- Solar Transmittance at Normal Incidence
  .100,                    !- Front Side Solar Reflectance at Normal Incidence
  .100,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .120,                    !- Front Side Visible Reflectance at Normal Incidence
  .120,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .40,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(127),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(127),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e2_.4 Clr 3mm/6mm Air,  !- Name
  PYR A CLEAR 3MM(127),    !- Outside Layer
  AIR 6MM(127),            !- Layer 2
  CLEAR 3MM(127);          !- Layer 3
 
##enddef

##def Dbl_LoE_e2_.4_Clr_3mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  PYR A CLEAR 3MM(128),    !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .750,                    !- Solar Transmittance at Normal Incidence
  .100,                    !- Front Side Solar Reflectance at Normal Incidence
  .100,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .120,                    !- Front Side Visible Reflectance at Normal Incidence
  .120,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .40,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(128),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(128),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e2_.4 Clr 3mm/13mm Air,  !- Name
  PYR A CLEAR 3MM(128),    !- Outside Layer
  AIR 13MM(128),           !- Layer 2
  CLEAR 3MM(128);          !- Layer 3
 
##enddef

##def Dbl_LoE_e2_.4_Clr_3mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  PYR A CLEAR 3MM(129),    !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .750,                    !- Solar Transmittance at Normal Incidence
  .100,                    !- Front Side Solar Reflectance at Normal Incidence
  .100,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .120,                    !- Front Side Visible Reflectance at Normal Incidence
  .120,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .40,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(129),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(129),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e2_.4 Clr 3mm/13mm Arg,  !- Name
  PYR A CLEAR 3MM(129),    !- Outside Layer
  ARGON 13MM(129),         !- Layer 2
  CLEAR 3MM(129);          !- Layer 3
 
##enddef

##def Dbl_LoE_e2_.2_Clr_3mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  PYR B CLEAR 3MM(130),    !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .740,                    !- Solar Transmittance at Normal Incidence
  .090,                    !- Front Side Solar Reflectance at Normal Incidence
  .100,                    !- Back Side Solar Reflectance at Normal Incidence
  .820,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .120,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .20,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(130),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(130),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e2_.2 Clr 3mm/6mm Air,  !- Name
  PYR B CLEAR 3MM(130),    !- Outside Layer
  AIR 6MM(130),            !- Layer 2
  CLEAR 3MM(130);          !- Layer 3
 
##enddef

##def Dbl_LoE_e2_.2_Clr_3mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  PYR B CLEAR 3MM(131),    !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .740,                    !- Solar Transmittance at Normal Incidence
  .090,                    !- Front Side Solar Reflectance at Normal Incidence
  .100,                    !- Back Side Solar Reflectance at Normal Incidence
  .820,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .120,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .20,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(131),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(131),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e2_.2 Clr 3mm/13mm Air,  !- Name
  PYR B CLEAR 3MM(131),    !- Outside Layer
  AIR 13MM(131),           !- Layer 2
  CLEAR 3MM(131);          !- Layer 3
 
##enddef

##def Dbl_LoE_e2_.2_Clr_3mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  PYR B CLEAR 3MM(132),    !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .740,                    !- Solar Transmittance at Normal Incidence
  .090,                    !- Front Side Solar Reflectance at Normal Incidence
  .100,                    !- Back Side Solar Reflectance at Normal Incidence
  .820,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .120,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .20,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(132),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(132),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e2_.2 Clr 3mm/13mm Arg,  !- Name
  PYR B CLEAR 3MM(132),    !- Outside Layer
  ARGON 13MM(132),         !- Layer 2
  CLEAR 3MM(132);          !- Layer 3
 
##enddef

##def Dbl_LoE_e2_.2_Clr_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  PYR B CLEAR 6MM(133),    !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .680,                    !- Solar Transmittance at Normal Incidence
  .090,                    !- Front Side Solar Reflectance at Normal Incidence
  .100,                    !- Back Side Solar Reflectance at Normal Incidence
  .810,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .120,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .20,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(133),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(133),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e2_.2 Clr 6mm/6mm Air,  !- Name
  PYR B CLEAR 6MM(133),    !- Outside Layer
  AIR 6MM(133),            !- Layer 2
  CLEAR 6MM(133);          !- Layer 3
 
##enddef

##def Dbl_LoE_e2_.2_Clr_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  PYR B CLEAR 6MM(134),    !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .680,                    !- Solar Transmittance at Normal Incidence
  .090,                    !- Front Side Solar Reflectance at Normal Incidence
  .100,                    !- Back Side Solar Reflectance at Normal Incidence
  .810,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .120,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .20,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(134),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(134),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e2_.2 Clr 6mm/13mm Air,  !- Name
  PYR B CLEAR 6MM(134),    !- Outside Layer
  AIR 13MM(134),           !- Layer 2
  CLEAR 6MM(134);          !- Layer 3
 
##enddef

##def Dbl_LoE_e2_.2_Clr_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  PYR B CLEAR 6MM(135),    !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .680,                    !- Solar Transmittance at Normal Incidence
  .090,                    !- Front Side Solar Reflectance at Normal Incidence
  .100,                    !- Back Side Solar Reflectance at Normal Incidence
  .810,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .120,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .20,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(135),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(135),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e2_.2 Clr 6mm/13mm Arg,  !- Name
  PYR B CLEAR 6MM(135),    !- Outside Layer
  ARGON 13MM(135),         !- Layer 2
  CLEAR 6MM(135);          !- Layer 3
 
##enddef

##def Dbl_LoE_e2_.1_Clr_3mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE CLEAR 3MM(136),      !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .630,                    !- Solar Transmittance at Normal Incidence
  .190,                    !- Front Side Solar Reflectance at Normal Incidence
  .220,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .056,                    !- Front Side Visible Reflectance at Normal Incidence
  .079,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(136),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(136),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e2_.1 Clr 3mm/6mm Air,  !- Name
  LoE CLEAR 3MM(136),      !- Outside Layer
  AIR 6MM(136),            !- Layer 2
  CLEAR 3MM(136);          !- Layer 3
 
##enddef

##def Dbl_LoE_e2_.1_Clr_3mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE CLEAR 3MM(137),      !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .630,                    !- Solar Transmittance at Normal Incidence
  .190,                    !- Front Side Solar Reflectance at Normal Incidence
  .220,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .056,                    !- Front Side Visible Reflectance at Normal Incidence
  .079,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(137),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(137),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e2_.1 Clr 3mm/13mm Air,  !- Name
  LoE CLEAR 3MM(137),      !- Outside Layer
  AIR 13MM(137),           !- Layer 2
  CLEAR 3MM(137);          !- Layer 3
 
##enddef

##def Dbl_LoE_e2_.1_Clr_3mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE CLEAR 3MM(138),      !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .630,                    !- Solar Transmittance at Normal Incidence
  .190,                    !- Front Side Solar Reflectance at Normal Incidence
  .220,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .056,                    !- Front Side Visible Reflectance at Normal Incidence
  .079,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(138),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(138),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e2_.1 Clr 3mm/13mm Arg,  !- Name
  LoE CLEAR 3MM(138),      !- Outside Layer
  ARGON 13MM(138),         !- Layer 2
  CLEAR 3MM(138);          !- Layer 3
 
##enddef

##def Dbl_LoE_e2_.1_Clr_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE CLEAR 6MM(139),      !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .600,                    !- Solar Transmittance at Normal Incidence
  .170,                    !- Front Side Solar Reflectance at Normal Incidence
  .220,                    !- Back Side Solar Reflectance at Normal Incidence
  .840,                    !- Visible Transmittance at Normal Incidence
  .055,                    !- Front Side Visible Reflectance at Normal Incidence
  .078,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(139),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(139),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e2_.1 Clr 6mm/6mm Air,  !- Name
  LoE CLEAR 6MM(139),      !- Outside Layer
  AIR 6MM(139),            !- Layer 2
  CLEAR 6MM(139);          !- Layer 3
 
##enddef

##def Dbl_LoE_e2_.1_Clr_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE CLEAR 6MM(140),      !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .600,                    !- Solar Transmittance at Normal Incidence
  .170,                    !- Front Side Solar Reflectance at Normal Incidence
  .220,                    !- Back Side Solar Reflectance at Normal Incidence
  .840,                    !- Visible Transmittance at Normal Incidence
  .055,                    !- Front Side Visible Reflectance at Normal Incidence
  .078,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(140),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(140),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e2_.1 Clr 6mm/13mm Air,  !- Name
  LoE CLEAR 6MM(140),      !- Outside Layer
  AIR 13MM(140),           !- Layer 2
  CLEAR 6MM(140);          !- Layer 3
 
##enddef

##def Dbl_LoE_e2_.1_Clr_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE CLEAR 6MM(141),      !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .600,                    !- Solar Transmittance at Normal Incidence
  .170,                    !- Front Side Solar Reflectance at Normal Incidence
  .220,                    !- Back Side Solar Reflectance at Normal Incidence
  .840,                    !- Visible Transmittance at Normal Incidence
  .055,                    !- Front Side Visible Reflectance at Normal Incidence
  .078,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(141),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(141),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e2_.1 Clr 6mm/13mm Arg,  !- Name
  LoE CLEAR 6MM(141),      !- Outside Layer
  ARGON 13MM(141),         !- Layer 2
  CLEAR 6MM(141);          !- Layer 3
 
##enddef

##def Dbl_LoE_e2_.1_Tint_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE TINT 6MM(142),       !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .360,                    !- Solar Transmittance at Normal Incidence
  .093,                    !- Front Side Solar Reflectance at Normal Incidence
  .200,                    !- Back Side Solar Reflectance at Normal Incidence
  .500,                    !- Visible Transmittance at Normal Incidence
  .035,                    !- Front Side Visible Reflectance at Normal Incidence
  .054,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(142),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(142),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e2_.1 Tint 6mm/6mm Air,  !- Name
  LoE TINT 6MM(142),       !- Outside Layer
  AIR 6MM(142),            !- Layer 2
  CLEAR 6MM(142);          !- Layer 3
 
##enddef

##def Dbl_LoE_e2_.1_Tint_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE TINT 6MM(143),       !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .360,                    !- Solar Transmittance at Normal Incidence
  .093,                    !- Front Side Solar Reflectance at Normal Incidence
  .200,                    !- Back Side Solar Reflectance at Normal Incidence
  .500,                    !- Visible Transmittance at Normal Incidence
  .035,                    !- Front Side Visible Reflectance at Normal Incidence
  .054,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(143),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(143),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e2_.1 Tint 6mm/13mm Air,  !- Name
  LoE TINT 6MM(143),       !- Outside Layer
  AIR 13MM(143),           !- Layer 2
  CLEAR 6MM(143);          !- Layer 3
 
##enddef

##def Dbl_LoE_e2_.1_Tint_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE TINT 6MM(144),       !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .360,                    !- Solar Transmittance at Normal Incidence
  .093,                    !- Front Side Solar Reflectance at Normal Incidence
  .200,                    !- Back Side Solar Reflectance at Normal Incidence
  .500,                    !- Visible Transmittance at Normal Incidence
  .035,                    !- Front Side Visible Reflectance at Normal Incidence
  .054,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(144),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(144),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e2_.1 Tint 6mm/13mm Arg,  !- Name
  LoE TINT 6MM(144),       !- Outside Layer
  ARGON 13MM(144),         !- Layer 2
  CLEAR 6MM(144);          !- Layer 3
 
##enddef

##def Dbl_LoE_e3_.1_Clr_3mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 3MM(145),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(145),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  LoE CLEAR 3MM Rev(145),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .630,                    !- Solar Transmittance at Normal Incidence
  .220,                    !- Front Side Solar Reflectance at Normal Incidence
  .190,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .079,                    !- Front Side Visible Reflectance at Normal Incidence
  .056,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .10,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e3_.1 Clr 3mm/6mm Air,  !- Name
  CLEAR 3MM(145),          !- Outside Layer
  AIR 6MM(145),            !- Layer 2
  LoE CLEAR 3MM Rev(145);  !- Layer 3
 
##enddef

##def Dbl_LoE_e3_.1_Clr_3mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 3MM(146),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(146),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  LoE CLEAR 3MM Rev(146),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .630,                    !- Solar Transmittance at Normal Incidence
  .220,                    !- Front Side Solar Reflectance at Normal Incidence
  .190,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .079,                    !- Front Side Visible Reflectance at Normal Incidence
  .056,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .10,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e3_.1 Clr 3mm/13mm Air,  !- Name
  CLEAR 3MM(146),          !- Outside Layer
  AIR 13MM(146),           !- Layer 2
  LoE CLEAR 3MM Rev(146);  !- Layer 3
 
##enddef

##def Dbl_LoE_e3_.1_Clr_3mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 3MM(147),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(147),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  LoE CLEAR 3MM Rev(147),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .630,                    !- Solar Transmittance at Normal Incidence
  .220,                    !- Front Side Solar Reflectance at Normal Incidence
  .190,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .079,                    !- Front Side Visible Reflectance at Normal Incidence
  .056,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .10,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE e3_.1 Clr 3mm/13mm Arg,  !- Name
  CLEAR 3MM(147),          !- Outside Layer
  ARGON 13MM(147),         !- Layer 2
  LoE CLEAR 3MM Rev(147);  !- Layer 3
 
##enddef

##def Dbl_LoE_Spec_Sel_Clr_3mm/6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 3MM(148),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .450,                    !- Solar Transmittance at Normal Incidence
  .340,                    !- Front Side Solar Reflectance at Normal Incidence
  .370,                    !- Back Side Solar Reflectance at Normal Incidence
  .780,                    !- Visible Transmittance at Normal Incidence
  .070,                    !- Front Side Visible Reflectance at Normal Incidence
  .060,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .03,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(148),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(148),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air,  !- Name
  LoE SPEC SEL CLEAR 3MM(148),  !- Outside Layer
  AIR 6MM(148),            !- Layer 2
  CLEAR 6MM(148);          !- Layer 3
 
##enddef

##def Dbl_LoE_Spec_Sel_Clr_3mm/13mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 3MM(149),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .450,                    !- Solar Transmittance at Normal Incidence
  .340,                    !- Front Side Solar Reflectance at Normal Incidence
  .370,                    !- Back Side Solar Reflectance at Normal Incidence
  .780,                    !- Visible Transmittance at Normal Incidence
  .070,                    !- Front Side Visible Reflectance at Normal Incidence
  .060,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .03,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(149),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(149),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Spec Sel Clr 3mm/13mm/6mm Air,  !- Name
  LoE SPEC SEL CLEAR 3MM(149),  !- Outside Layer
  AIR 13MM(149),           !- Layer 2
  CLEAR 6MM(149);          !- Layer 3
 
##enddef

##def Dbl_LoE_Spec_Sel_Clr_3mm/13mm/6mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 3MM(150),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .450,                    !- Solar Transmittance at Normal Incidence
  .340,                    !- Front Side Solar Reflectance at Normal Incidence
  .370,                    !- Back Side Solar Reflectance at Normal Incidence
  .780,                    !- Visible Transmittance at Normal Incidence
  .070,                    !- Front Side Visible Reflectance at Normal Incidence
  .060,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .03,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(150),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(150),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Spec Sel Clr 3mm/13mm/6mm Arg,  !- Name
  LoE SPEC SEL CLEAR 3MM(150),  !- Outside Layer
  ARGON 13MM(150),         !- Layer 2
  CLEAR 6MM(150);          !- Layer 3
 
##enddef

##def Dbl_LoE_Spec_Sel_Clr_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 6MM(151),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .430,                    !- Solar Transmittance at Normal Incidence
  .300,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .770,                    !- Visible Transmittance at Normal Incidence
  .070,                    !- Front Side Visible Reflectance at Normal Incidence
  .060,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .03,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(151),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(151),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Spec Sel Clr 6mm/6mm Air,  !- Name
  LoE SPEC SEL CLEAR 6MM(151),  !- Outside Layer
  AIR 6MM(151),            !- Layer 2
  CLEAR 6MM(151);          !- Layer 3
 
##enddef

##def Dbl_LoE_Spec_Sel_Clr_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 6MM(152),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .430,                    !- Solar Transmittance at Normal Incidence
  .300,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .770,                    !- Visible Transmittance at Normal Incidence
  .070,                    !- Front Side Visible Reflectance at Normal Incidence
  .060,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .03,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(152),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(152),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Spec Sel Clr 6mm/13mm Air,  !- Name
  LoE SPEC SEL CLEAR 6MM(152),  !- Outside Layer
  AIR 13MM(152),           !- Layer 2
  CLEAR 6MM(152);          !- Layer 3
 
##enddef

##def Dbl_LoE_Spec_Sel_Clr_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 6MM(153),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .430,                    !- Solar Transmittance at Normal Incidence
  .300,                    !- Front Side Solar Reflectance at Normal Incidence
  .420,                    !- Back Side Solar Reflectance at Normal Incidence
  .770,                    !- Visible Transmittance at Normal Incidence
  .070,                    !- Front Side Visible Reflectance at Normal Incidence
  .060,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .03,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(153),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(153),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Spec Sel Clr 6mm/13mm Arg,  !- Name
  LoE SPEC SEL CLEAR 6MM(153),  !- Outside Layer
  ARGON 13MM(153),         !- Layer 2
  CLEAR 6MM(153);          !- Layer 3
 
##enddef

##def Dbl_LoE_Spec_Sel_Tint_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE SPEC SEL TINT 6MM(154),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .260,                    !- Solar Transmittance at Normal Incidence
  .140,                    !- Front Side Solar Reflectance at Normal Incidence
  .410,                    !- Back Side Solar Reflectance at Normal Incidence
  .460,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .040,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .03,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(154),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(154),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Spec Sel Tint 6mm/6mm Air,  !- Name
  LoE SPEC SEL TINT 6MM(154),  !- Outside Layer
  AIR 6MM(154),            !- Layer 2
  CLEAR 6MM(154);          !- Layer 3
 
##enddef

##def Dbl_LoE_Spec_Sel_Tint_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE SPEC SEL TINT 6MM(155),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .260,                    !- Solar Transmittance at Normal Incidence
  .140,                    !- Front Side Solar Reflectance at Normal Incidence
  .410,                    !- Back Side Solar Reflectance at Normal Incidence
  .460,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .040,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .03,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(155),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(155),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Spec Sel Tint 6mm/13mm Air,  !- Name
  LoE SPEC SEL TINT 6MM(155),  !- Outside Layer
  AIR 13MM(155),           !- Layer 2
  CLEAR 6MM(155);          !- Layer 3
 
##enddef

##def Dbl_LoE_Spec_Sel_Tint_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE SPEC SEL TINT 6MM(156),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .260,                    !- Solar Transmittance at Normal Incidence
  .140,                    !- Front Side Solar Reflectance at Normal Incidence
  .410,                    !- Back Side Solar Reflectance at Normal Incidence
  .460,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .040,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .03,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(156),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(156),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Spec Sel Tint 6mm/13mm Arg,  !- Name
  LoE SPEC SEL TINT 6MM(156),  !- Outside Layer
  ARGON 13MM(156),         !- Layer 2
  CLEAR 6MM(156);          !- Layer 3
 
##enddef

##def Dbl_Elec_Abs_Bleached_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECABS-2 BLEACHED 6MM(157),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .814,                    !- Solar Transmittance at Normal Incidence
  .086,                    !- Front Side Solar Reflectance at Normal Incidence
  .086,                    !- Back Side Solar Reflectance at Normal Incidence
  .847,                    !- Visible Transmittance at Normal Incidence
  .099,                    !- Front Side Visible Reflectance at Normal Incidence
  .099,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(157),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(157),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Elec Abs Bleached 6mm/6mm Air,  !- Name
  ECABS-2 BLEACHED 6MM(157),  !- Outside Layer
  AIR 6MM(157),            !- Layer 2
  CLEAR 6MM(157);          !- Layer 3
 
##enddef

##def Dbl_Elec_Abs_Colored_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECABS-2 COLORED 6MM(158),!- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .111,                    !- Solar Transmittance at Normal Incidence
  .179,                    !- Front Side Solar Reflectance at Normal Incidence
  .179,                    !- Back Side Solar Reflectance at Normal Incidence
  .128,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(158),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(158),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Elec Abs Colored 6mm/6mm Air,  !- Name
  ECABS-2 COLORED 6MM(158),!- Outside Layer
  AIR 6MM(158),            !- Layer 2
  CLEAR 6MM(158);          !- Layer 3
 
##enddef

##def Dbl_Elec_Abs_Bleached_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECABS-2 BLEACHED 6MM(159),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .814,                    !- Solar Transmittance at Normal Incidence
  .086,                    !- Front Side Solar Reflectance at Normal Incidence
  .086,                    !- Back Side Solar Reflectance at Normal Incidence
  .847,                    !- Visible Transmittance at Normal Incidence
  .099,                    !- Front Side Visible Reflectance at Normal Incidence
  .099,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(159),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(159),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Elec Abs Bleached 6mm/13mm Air,  !- Name
  ECABS-2 BLEACHED 6MM(159),  !- Outside Layer
  AIR 13MM(159),           !- Layer 2
  CLEAR 6MM(159);          !- Layer 3
 
##enddef

##def Dbl_Elec_Abs_Colored_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECABS-2 COLORED 6MM(160),!- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .111,                    !- Solar Transmittance at Normal Incidence
  .179,                    !- Front Side Solar Reflectance at Normal Incidence
  .179,                    !- Back Side Solar Reflectance at Normal Incidence
  .128,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(160),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(160),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Elec Abs Colored 6mm/13mm Air,  !- Name
  ECABS-2 COLORED 6MM(160),!- Outside Layer
  AIR 13MM(160),           !- Layer 2
  CLEAR 6MM(160);          !- Layer 3
 
##enddef

##def Dbl_Elec_Abs_Bleached_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECABS-2 BLEACHED 6MM(161),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .814,                    !- Solar Transmittance at Normal Incidence
  .086,                    !- Front Side Solar Reflectance at Normal Incidence
  .086,                    !- Back Side Solar Reflectance at Normal Incidence
  .847,                    !- Visible Transmittance at Normal Incidence
  .099,                    !- Front Side Visible Reflectance at Normal Incidence
  .099,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(161),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(161),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Elec Abs Bleached 6mm/13mm Arg,  !- Name
  ECABS-2 BLEACHED 6MM(161),  !- Outside Layer
  ARGON 13MM(161),         !- Layer 2
  CLEAR 6MM(161);          !- Layer 3
 
##enddef

##def Dbl_Elec_Abs_Colored_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECABS-2 COLORED 6MM(162),!- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .111,                    !- Solar Transmittance at Normal Incidence
  .179,                    !- Front Side Solar Reflectance at Normal Incidence
  .179,                    !- Back Side Solar Reflectance at Normal Incidence
  .128,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(162),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(162),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Elec Abs Colored 6mm/13mm Arg,  !- Name
  ECABS-2 COLORED 6MM(162),!- Outside Layer
  ARGON 13MM(162),         !- Layer 2
  CLEAR 6MM(162);          !- Layer 3
 
##enddef

##def Dbl_Elec_Ref_Bleached_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECREF-2 BLEACHED 6MM(163),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .694,                    !- Solar Transmittance at Normal Incidence
  .168,                    !- Front Side Solar Reflectance at Normal Incidence
  .168,                    !- Back Side Solar Reflectance at Normal Incidence
  .818,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .110,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(163),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(163),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Elec Ref Bleached 6mm/6mm Air,  !- Name
  ECREF-2 BLEACHED 6MM(163),  !- Outside Layer
  AIR 6MM(163),            !- Layer 2
  CLEAR 6MM(163);          !- Layer 3
 
##enddef

##def Dbl_Elec_Ref_Colored_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECREF-2 COLORED 6MM(164),!- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .099,                    !- Solar Transmittance at Normal Incidence
  .219,                    !- Front Side Solar Reflectance at Normal Incidence
  .219,                    !- Back Side Solar Reflectance at Normal Incidence
  .155,                    !- Visible Transmittance at Normal Incidence
  .073,                    !- Front Side Visible Reflectance at Normal Incidence
  .073,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(164),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(164),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Elec Ref Colored 6mm/6mm Air,  !- Name
  ECREF-2 COLORED 6MM(164),!- Outside Layer
  AIR 6MM(164),            !- Layer 2
  CLEAR 6MM(164);          !- Layer 3
 
##enddef

##def Dbl_Elec_Ref_Bleached_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECREF-2 BLEACHED 6MM(165),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .694,                    !- Solar Transmittance at Normal Incidence
  .168,                    !- Front Side Solar Reflectance at Normal Incidence
  .168,                    !- Back Side Solar Reflectance at Normal Incidence
  .818,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .110,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(165),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(165),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Elec Ref Bleached 6mm/13mm Air,  !- Name
  ECREF-2 BLEACHED 6MM(165),  !- Outside Layer
  AIR 13MM(165),           !- Layer 2
  CLEAR 6MM(165);          !- Layer 3
 
##enddef

##def Dbl_Elec_Ref_Colored_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECREF-2 COLORED 6MM(166),!- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .099,                    !- Solar Transmittance at Normal Incidence
  .219,                    !- Front Side Solar Reflectance at Normal Incidence
  .219,                    !- Back Side Solar Reflectance at Normal Incidence
  .155,                    !- Visible Transmittance at Normal Incidence
  .073,                    !- Front Side Visible Reflectance at Normal Incidence
  .073,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(166),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(166),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Elec Ref Colored 6mm/13mm Air,  !- Name
  ECREF-2 COLORED 6MM(166),!- Outside Layer
  AIR 13MM(166),           !- Layer 2
  CLEAR 6MM(166);          !- Layer 3
 
##enddef

##def Dbl_Elec_Ref_Bleached_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECREF-2 BLEACHED 6MM(167),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .694,                    !- Solar Transmittance at Normal Incidence
  .168,                    !- Front Side Solar Reflectance at Normal Incidence
  .168,                    !- Back Side Solar Reflectance at Normal Incidence
  .818,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .110,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(167),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(167),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Elec Ref Bleached 6mm/13mm Arg,  !- Name
  ECREF-2 BLEACHED 6MM(167),  !- Outside Layer
  ARGON 13MM(167),         !- Layer 2
  CLEAR 6MM(167);          !- Layer 3
 
##enddef

##def Dbl_Elec_Ref_Colored_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECREF-2 COLORED 6MM(168),!- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .099,                    !- Solar Transmittance at Normal Incidence
  .219,                    !- Front Side Solar Reflectance at Normal Incidence
  .219,                    !- Back Side Solar Reflectance at Normal Incidence
  .155,                    !- Visible Transmittance at Normal Incidence
  .073,                    !- Front Side Visible Reflectance at Normal Incidence
  .073,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(168),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 6MM(168),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl Elec Ref Colored 6mm/13mm Arg,  !- Name
  ECREF-2 COLORED 6MM(168),!- Outside Layer
  ARGON 13MM(168),         !- Layer 2
  CLEAR 6MM(168);          !- Layer 3
 
##enddef

##def Dbl_LoE_Elec_Abs_Bleached_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECABS-2 BLEACHED 6MM(169),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .814,                    !- Solar Transmittance at Normal Incidence
  .086,                    !- Front Side Solar Reflectance at Normal Incidence
  .086,                    !- Back Side Solar Reflectance at Normal Incidence
  .847,                    !- Visible Transmittance at Normal Incidence
  .099,                    !- Front Side Visible Reflectance at Normal Incidence
  .099,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(169),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 6MM Rev(169),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .430,                    !- Solar Transmittance at Normal Incidence
  .420,                    !- Front Side Solar Reflectance at Normal Incidence
  .300,                    !- Back Side Solar Reflectance at Normal Incidence
  .770,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .070,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .03,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Elec Abs Bleached 6mm/6mm Air,  !- Name
  ECABS-2 BLEACHED 6MM(169),  !- Outside Layer
  AIR 6MM(169),            !- Layer 2
  LoE SPEC SEL CLEAR 6MM Rev(169);  !- Layer 3
 
##enddef

##def Dbl_LoE_Elec_Abs_Colored_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECABS-2 COLORED 6MM(170),!- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .111,                    !- Solar Transmittance at Normal Incidence
  .179,                    !- Front Side Solar Reflectance at Normal Incidence
  .179,                    !- Back Side Solar Reflectance at Normal Incidence
  .128,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(170),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 6MM Rev(170),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .430,                    !- Solar Transmittance at Normal Incidence
  .420,                    !- Front Side Solar Reflectance at Normal Incidence
  .300,                    !- Back Side Solar Reflectance at Normal Incidence
  .770,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .070,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .03,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Elec Abs Colored 6mm/6mm Air,  !- Name
  ECABS-2 COLORED 6MM(170),!- Outside Layer
  AIR 6MM(170),            !- Layer 2
  LoE SPEC SEL CLEAR 6MM Rev(170);  !- Layer 3
 
##enddef

##def Dbl_LoE_Elec_Abs_Bleached_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECABS-2 BLEACHED 6MM(171),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .814,                    !- Solar Transmittance at Normal Incidence
  .086,                    !- Front Side Solar Reflectance at Normal Incidence
  .086,                    !- Back Side Solar Reflectance at Normal Incidence
  .847,                    !- Visible Transmittance at Normal Incidence
  .099,                    !- Front Side Visible Reflectance at Normal Incidence
  .099,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(171),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 6MM Rev(171),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .430,                    !- Solar Transmittance at Normal Incidence
  .420,                    !- Front Side Solar Reflectance at Normal Incidence
  .300,                    !- Back Side Solar Reflectance at Normal Incidence
  .770,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .070,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .03,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Elec Abs Bleached 6mm/13mm Air,  !- Name
  ECABS-2 BLEACHED 6MM(171),  !- Outside Layer
  AIR 13MM(171),           !- Layer 2
  LoE SPEC SEL CLEAR 6MM Rev(171);  !- Layer 3
 
##enddef

##def Dbl_LoE_Elec_Abs_Colored_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECABS-2 COLORED 6MM(172),!- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .111,                    !- Solar Transmittance at Normal Incidence
  .179,                    !- Front Side Solar Reflectance at Normal Incidence
  .179,                    !- Back Side Solar Reflectance at Normal Incidence
  .128,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(172),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 6MM Rev(172),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .430,                    !- Solar Transmittance at Normal Incidence
  .420,                    !- Front Side Solar Reflectance at Normal Incidence
  .300,                    !- Back Side Solar Reflectance at Normal Incidence
  .770,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .070,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .03,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Elec Abs Colored 6mm/13mm Air,  !- Name
  ECABS-2 COLORED 6MM(172),!- Outside Layer
  AIR 13MM(172),           !- Layer 2
  LoE SPEC SEL CLEAR 6MM Rev(172);  !- Layer 3
 
##enddef

##def Dbl_LoE_Elec_Abs_Bleached_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECABS-2 BLEACHED 6MM(173),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .814,                    !- Solar Transmittance at Normal Incidence
  .086,                    !- Front Side Solar Reflectance at Normal Incidence
  .086,                    !- Back Side Solar Reflectance at Normal Incidence
  .847,                    !- Visible Transmittance at Normal Incidence
  .099,                    !- Front Side Visible Reflectance at Normal Incidence
  .099,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(173),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 6MM Rev(173),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .430,                    !- Solar Transmittance at Normal Incidence
  .420,                    !- Front Side Solar Reflectance at Normal Incidence
  .300,                    !- Back Side Solar Reflectance at Normal Incidence
  .770,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .070,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .03,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Elec Abs Bleached 6mm/13mm Arg,  !- Name
  ECABS-2 BLEACHED 6MM(173),  !- Outside Layer
  ARGON 13MM(173),         !- Layer 2
  LoE SPEC SEL CLEAR 6MM Rev(173);  !- Layer 3
 
##enddef

##def Dbl_LoE_Elec_Abs_Colored_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECABS-2 COLORED 6MM(174),!- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .111,                    !- Solar Transmittance at Normal Incidence
  .179,                    !- Front Side Solar Reflectance at Normal Incidence
  .179,                    !- Back Side Solar Reflectance at Normal Incidence
  .128,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(174),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 6MM Rev(174),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .430,                    !- Solar Transmittance at Normal Incidence
  .420,                    !- Front Side Solar Reflectance at Normal Incidence
  .300,                    !- Back Side Solar Reflectance at Normal Incidence
  .770,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .070,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .03,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Elec Abs Colored 6mm/13mm Arg,  !- Name
  ECABS-2 COLORED 6MM(174),!- Outside Layer
  ARGON 13MM(174),         !- Layer 2
  LoE SPEC SEL CLEAR 6MM Rev(174);  !- Layer 3
 
##enddef

##def Dbl_LoE_Elec_Ref_Bleached_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECREF-2 BLEACHED 6MM(175),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .694,                    !- Solar Transmittance at Normal Incidence
  .168,                    !- Front Side Solar Reflectance at Normal Incidence
  .168,                    !- Back Side Solar Reflectance at Normal Incidence
  .818,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .110,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(175),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 6MM Rev(175),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .430,                    !- Solar Transmittance at Normal Incidence
  .420,                    !- Front Side Solar Reflectance at Normal Incidence
  .300,                    !- Back Side Solar Reflectance at Normal Incidence
  .770,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .070,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .03,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Elec Ref Bleached 6mm/6mm Air,  !- Name
  ECREF-2 BLEACHED 6MM(175),  !- Outside Layer
  AIR 6MM(175),            !- Layer 2
  LoE SPEC SEL CLEAR 6MM Rev(175);  !- Layer 3
 
##enddef

##def Dbl_LoE_Elec_Ref_Colored_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECREF-2 COLORED 6MM(176),!- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .099,                    !- Solar Transmittance at Normal Incidence
  .219,                    !- Front Side Solar Reflectance at Normal Incidence
  .219,                    !- Back Side Solar Reflectance at Normal Incidence
  .155,                    !- Visible Transmittance at Normal Incidence
  .073,                    !- Front Side Visible Reflectance at Normal Incidence
  .073,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(176),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 6MM Rev(176),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .430,                    !- Solar Transmittance at Normal Incidence
  .420,                    !- Front Side Solar Reflectance at Normal Incidence
  .300,                    !- Back Side Solar Reflectance at Normal Incidence
  .770,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .070,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .03,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Elec Ref Colored 6mm/6mm Air,  !- Name
  ECREF-2 COLORED 6MM(176),!- Outside Layer
  AIR 6MM(176),            !- Layer 2
  LoE SPEC SEL CLEAR 6MM Rev(176);  !- Layer 3
 
##enddef

##def Dbl_LoE_Elec_Ref_Bleached_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECREF-2 BLEACHED 6MM(177),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .694,                    !- Solar Transmittance at Normal Incidence
  .168,                    !- Front Side Solar Reflectance at Normal Incidence
  .168,                    !- Back Side Solar Reflectance at Normal Incidence
  .818,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .110,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(177),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 6MM Rev(177),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .430,                    !- Solar Transmittance at Normal Incidence
  .420,                    !- Front Side Solar Reflectance at Normal Incidence
  .300,                    !- Back Side Solar Reflectance at Normal Incidence
  .770,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .070,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .03,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Elec Ref Bleached 6mm/13mm Air,  !- Name
  ECREF-2 BLEACHED 6MM(177),  !- Outside Layer
  AIR 13MM(177),           !- Layer 2
  LoE SPEC SEL CLEAR 6MM Rev(177);  !- Layer 3
 
##enddef

##def Dbl_LoE_Elec_Ref_Colored_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECREF-2 COLORED 6MM(178),!- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .099,                    !- Solar Transmittance at Normal Incidence
  .219,                    !- Front Side Solar Reflectance at Normal Incidence
  .219,                    !- Back Side Solar Reflectance at Normal Incidence
  .155,                    !- Visible Transmittance at Normal Incidence
  .073,                    !- Front Side Visible Reflectance at Normal Incidence
  .073,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(178),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 6MM Rev(178),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .430,                    !- Solar Transmittance at Normal Incidence
  .420,                    !- Front Side Solar Reflectance at Normal Incidence
  .300,                    !- Back Side Solar Reflectance at Normal Incidence
  .770,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .070,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .03,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name
  ECREF-2 COLORED 6MM(178),!- Outside Layer
  AIR 13MM(178),           !- Layer 2
  LoE SPEC SEL CLEAR 6MM Rev(178);  !- Layer 3
 
##enddef

##def Dbl_LoE_Elec_Ref_Bleached_6mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECREF-2 BLEACHED 6MM(179),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .694,                    !- Solar Transmittance at Normal Incidence
  .168,                    !- Front Side Solar Reflectance at Normal Incidence
  .168,                    !- Back Side Solar Reflectance at Normal Incidence
  .818,                    !- Visible Transmittance at Normal Incidence
  .110,                    !- Front Side Visible Reflectance at Normal Incidence
  .110,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(179),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 6MM Rev(179),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .430,                    !- Solar Transmittance at Normal Incidence
  .420,                    !- Front Side Solar Reflectance at Normal Incidence
  .300,                    !- Back Side Solar Reflectance at Normal Incidence
  .770,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .070,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .03,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Elec Ref Bleached 6mm/13mm Arg,  !- Name
  ECREF-2 BLEACHED 6MM(179),  !- Outside Layer
  ARGON 13MM(179),         !- Layer 2
  LoE SPEC SEL CLEAR 6MM Rev(179);  !- Layer 3
 
##enddef

##def Dbl_LoE_Elec_Ref_Colored_6mm/13m_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  ECREF-2 COLORED 6MM(180),!- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .099,                    !- Solar Transmittance at Normal Incidence
  .219,                    !- Front Side Solar Reflectance at Normal Incidence
  .219,                    !- Back Side Solar Reflectance at Normal Incidence
  .155,                    !- Visible Transmittance at Normal Incidence
  .073,                    !- Front Side Visible Reflectance at Normal Incidence
  .073,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(180),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 6MM Rev(180),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .430,                    !- Solar Transmittance at Normal Incidence
  .420,                    !- Front Side Solar Reflectance at Normal Incidence
  .300,                    !- Back Side Solar Reflectance at Normal Incidence
  .770,                    !- Visible Transmittance at Normal Incidence
  .060,                    !- Front Side Visible Reflectance at Normal Incidence
  .070,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .03,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Dbl LoE Elec Ref Colored 6mm/13m Arg,  !- Name
  ECREF-2 COLORED 6MM(180),!- Outside Layer
  ARGON 13MM(180),         !- Layer 2
  LoE SPEC SEL CLEAR 6MM Rev(180);  !- Layer 3
 
##enddef

##def Trp_Clr_3mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 3MM(181),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(181),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  Trp Clr 3mm/6mm Air,     !- Name
  CLEAR 3MM(181),          !- Outside Layer
  AIR 6MM(181),            !- Layer 2
  CLEAR 3MM(181),          !- Layer 3
  AIR 6MM(181),            !- Layer 4
  CLEAR 3MM(181);          !- Layer 5
 
##enddef

##def Trp_Clr_3mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 3MM(182),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(182),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
Construction,
  Trp Clr 3mm/13mm Air,    !- Name
  CLEAR 3MM(182),          !- Outside Layer
  AIR 13MM(182),           !- Layer 2
  CLEAR 3MM(182),          !- Layer 3
  AIR 13MM(182),           !- Layer 4
  CLEAR 3MM(182);          !- Layer 5
 
##enddef

##def Trp_Clr_3mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 3MM(183),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(183),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
Construction,
  Trp Clr 3mm/13mm Arg,    !- Name
  CLEAR 3MM(183),          !- Outside Layer
  ARGON 13MM(183),         !- Layer 2
  CLEAR 3MM(183),          !- Layer 3
  ARGON 13MM(183),         !- Layer 4
  CLEAR 3MM(183);          !- Layer 5
 
##enddef

##def Trp_LoE_e5_.1_Clr_3mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 3MM(184),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(184),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  LoE CLEAR 3MM Rev(184),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .630,                    !- Solar Transmittance at Normal Incidence
  .220,                    !- Front Side Solar Reflectance at Normal Incidence
  .190,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .079,                    !- Front Side Visible Reflectance at Normal Incidence
  .056,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .10,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Trp LoE e5_.1 Clr 3mm/6mm Air,  !- Name
  CLEAR 3MM(184),          !- Outside Layer
  AIR 6MM(184),            !- Layer 2
  CLEAR 3MM(184),          !- Layer 3
  AIR 6MM(184),            !- Layer 4
  LoE CLEAR 3MM Rev(184);  !- Layer 5
 
##enddef

##def Trp_LoE_e5_.1_Clr_3mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 3MM(185),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(185),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  LoE CLEAR 3MM Rev(185),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .630,                    !- Solar Transmittance at Normal Incidence
  .220,                    !- Front Side Solar Reflectance at Normal Incidence
  .190,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .079,                    !- Front Side Visible Reflectance at Normal Incidence
  .056,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .10,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Trp LoE e5_.1 Clr 3mm/13mm Air,  !- Name
  CLEAR 3MM(185),          !- Outside Layer
  AIR 13MM(185),           !- Layer 2
  CLEAR 3MM(185),          !- Layer 3
  AIR 13MM(185),           !- Layer 4
  LoE CLEAR 3MM Rev(185);  !- Layer 5
 
##enddef

##def Trp_LoE_e5_.1_Clr_3mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 3MM(186),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(186),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  LoE CLEAR 3MM Rev(186),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .630,                    !- Solar Transmittance at Normal Incidence
  .220,                    !- Front Side Solar Reflectance at Normal Incidence
  .190,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .079,                    !- Front Side Visible Reflectance at Normal Incidence
  .056,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .10,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Trp LoE e5_.1 Clr 3mm/13mm Arg,  !- Name
  CLEAR 3MM(186),          !- Outside Layer
  ARGON 13MM(186),         !- Layer 2
  CLEAR 3MM(186),          !- Layer 3
  ARGON 13MM(186),         !- Layer 4
  LoE CLEAR 3MM Rev(186);  !- Layer 5
 
##enddef

##def Trp_LoE_e2_e5_.1_Clr_3mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE CLEAR 3MM(187),      !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .630,                    !- Solar Transmittance at Normal Incidence
  .190,                    !- Front Side Solar Reflectance at Normal Incidence
  .220,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .056,                    !- Front Side Visible Reflectance at Normal Incidence
  .079,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(187),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(187),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  LoE CLEAR 3MM Rev(187),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .630,                    !- Solar Transmittance at Normal Incidence
  .220,                    !- Front Side Solar Reflectance at Normal Incidence
  .190,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .079,                    !- Front Side Visible Reflectance at Normal Incidence
  .056,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .10,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Trp LoE e2_e5_.1 Clr 3mm/6mm Air,  !- Name
  LoE CLEAR 3MM(187),      !- Outside Layer
  AIR 6MM(187),            !- Layer 2
  CLEAR 3MM(187),          !- Layer 3
  AIR 6MM(187),            !- Layer 4
  LoE CLEAR 3MM Rev(187);  !- Layer 5
 
##enddef

##def Trp_LoE_e2_e5_.1_Clr_3mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE CLEAR 3MM(188),      !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .630,                    !- Solar Transmittance at Normal Incidence
  .190,                    !- Front Side Solar Reflectance at Normal Incidence
  .220,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .056,                    !- Front Side Visible Reflectance at Normal Incidence
  .079,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(188),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(188),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  LoE CLEAR 3MM Rev(188),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .630,                    !- Solar Transmittance at Normal Incidence
  .220,                    !- Front Side Solar Reflectance at Normal Incidence
  .190,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .079,                    !- Front Side Visible Reflectance at Normal Incidence
  .056,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .10,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Trp LoE e2_e5_.1 Clr 3mm/13mm Air,  !- Name
  LoE CLEAR 3MM(188),      !- Outside Layer
  AIR 13MM(188),           !- Layer 2
  CLEAR 3MM(188),          !- Layer 3
  AIR 13MM(188),           !- Layer 4
  LoE CLEAR 3MM Rev(188);  !- Layer 5
 
##enddef

##def Trp_LoE_e2_e5_.1_Clr_3mm/13mm_Arg[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  LoE CLEAR 3MM(189),      !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .630,                    !- Solar Transmittance at Normal Incidence
  .190,                    !- Front Side Solar Reflectance at Normal Incidence
  .220,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .056,                    !- Front Side Visible Reflectance at Normal Incidence
  .079,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .10,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM(189),         !- Name
  Argon,                   !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  CLEAR 3MM(189),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  LoE CLEAR 3MM Rev(189),  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .630,                    !- Solar Transmittance at Normal Incidence
  .220,                    !- Front Side Solar Reflectance at Normal Incidence
  .190,                    !- Back Side Solar Reflectance at Normal Incidence
  .850,                    !- Visible Transmittance at Normal Incidence
  .079,                    !- Front Side Visible Reflectance at Normal Incidence
  .056,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .10,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Trp LoE e2_e5_.1 Clr 3mm/13mm Arg,  !- Name
  LoE CLEAR 3MM(189),      !- Outside Layer
  ARGON 13MM(189),         !- Layer 2
  CLEAR 3MM(189),          !- Layer 3
  ARGON 13MM(189),         !- Layer 4
  LoE CLEAR 3MM Rev(189);  !- Layer 5
 
##enddef

##def Trp_LoE_Film_88_Clr_3mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 3MM(190),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(190),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  COATED POLY-88(190),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .656,                    !- Solar Transmittance at Normal Incidence
  .249,                    !- Front Side Solar Reflectance at Normal Incidence
  .227,                    !- Back Side Solar Reflectance at Normal Incidence
  .868,                    !- Visible Transmittance at Normal Incidence
  .064,                    !- Front Side Visible Reflectance at Normal Incidence
  .060,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .136,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
Construction,
  Trp LoE Film 88 Clr 3mm/6mm Air,  !- Name
  CLEAR 3MM(190),          !- Outside Layer
  AIR 6MM(190),            !- Layer 2
  COATED POLY-88(190),     !- Layer 3
  AIR 6MM(190),            !- Layer 4
  CLEAR 3MM(190);          !- Layer 5
 
##enddef

##def Trp_LoE_Film_88_Clr_3mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 3MM(191),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(191),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  COATED POLY-88(191),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .656,                    !- Solar Transmittance at Normal Incidence
  .249,                    !- Front Side Solar Reflectance at Normal Incidence
  .227,                    !- Back Side Solar Reflectance at Normal Incidence
  .868,                    !- Visible Transmittance at Normal Incidence
  .064,                    !- Front Side Visible Reflectance at Normal Incidence
  .060,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .136,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
Construction,
  Trp LoE Film 88 Clr 3mm/13mm Air,  !- Name
  CLEAR 3MM(191),          !- Outside Layer
  AIR 13MM(191),           !- Layer 2
  COATED POLY-88(191),     !- Layer 3
  AIR 13MM(191),           !- Layer 4
  CLEAR 3MM(191);          !- Layer 5
 
##enddef

##def Trp_LoE_Film_77_Clr_3mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 3MM(192),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(192),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  COATED POLY-77(192),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .504,                    !- Solar Transmittance at Normal Incidence
  .402,                    !- Front Side Solar Reflectance at Normal Incidence
  .398,                    !- Back Side Solar Reflectance at Normal Incidence
  .766,                    !- Visible Transmittance at Normal Incidence
  .147,                    !- Front Side Visible Reflectance at Normal Incidence
  .167,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .075,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
Construction,
  Trp LoE Film 77 Clr 3mm/6mm Air,  !- Name
  CLEAR 3MM(192),          !- Outside Layer
  AIR 6MM(192),            !- Layer 2
  COATED POLY-77(192),     !- Layer 3
  AIR 6MM(192),            !- Layer 4
  CLEAR 3MM(192);          !- Layer 5
 
##enddef

##def Trp_LoE_Film_77_Clr_3mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 3MM(193),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(193),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  COATED POLY-77(193),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .504,                    !- Solar Transmittance at Normal Incidence
  .402,                    !- Front Side Solar Reflectance at Normal Incidence
  .398,                    !- Back Side Solar Reflectance at Normal Incidence
  .766,                    !- Visible Transmittance at Normal Incidence
  .147,                    !- Front Side Visible Reflectance at Normal Incidence
  .167,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .075,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
Construction,
  Trp LoE Film 77 Clr 3mm/13mm Air,  !- Name
  CLEAR 3MM(193),          !- Outside Layer
  AIR 13MM(193),           !- Layer 2
  COATED POLY-77(193),     !- Layer 3
  AIR 13MM(193),           !- Layer 4
  CLEAR 3MM(193);          !- Layer 5
 
##enddef

##def Trp_LoE_Film_66_Clr_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 6MM(194),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(194),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  COATED POLY-66(194),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .403,                    !- Solar Transmittance at Normal Incidence
  .514,                    !- Front Side Solar Reflectance at Normal Incidence
  .515,                    !- Back Side Solar Reflectance at Normal Incidence
  .658,                    !- Visible Transmittance at Normal Incidence
  .256,                    !- Front Side Visible Reflectance at Normal Incidence
  .279,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .057,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
Construction,
  Trp LoE Film 66 Clr 6mm/6mm Air,  !- Name
  CLEAR 6MM(194),          !- Outside Layer
  AIR 6MM(194),            !- Layer 2
  COATED POLY-66(194),     !- Layer 3
  AIR 6MM(194),            !- Layer 4
  CLEAR 6MM(194);          !- Layer 5
 
##enddef

##def Trp_LoE_Film_66_Clr_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 6MM(195),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(195),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  COATED POLY-66(195),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .403,                    !- Solar Transmittance at Normal Incidence
  .514,                    !- Front Side Solar Reflectance at Normal Incidence
  .515,                    !- Back Side Solar Reflectance at Normal Incidence
  .658,                    !- Visible Transmittance at Normal Incidence
  .256,                    !- Front Side Visible Reflectance at Normal Incidence
  .279,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .057,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
Construction,
  Trp LoE Film 66 Clr 6mm/13mm Air,  !- Name
  CLEAR 6MM(195),          !- Outside Layer
  AIR 13MM(195),           !- Layer 2
  COATED POLY-66(195),     !- Layer 3
  AIR 13MM(195),           !- Layer 4
  CLEAR 6MM(195);          !- Layer 5
 
##enddef

##def Trp_LoE_Film_66_Bronze_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BRONZE 6MM(196),         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .482,                    !- Solar Transmittance at Normal Incidence
  .054,                    !- Front Side Solar Reflectance at Normal Incidence
  .054,                    !- Back Side Solar Reflectance at Normal Incidence
  .534,                    !- Visible Transmittance at Normal Incidence
  .057,                    !- Front Side Visible Reflectance at Normal Incidence
  .057,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(196),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  COATED POLY-66(196),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .403,                    !- Solar Transmittance at Normal Incidence
  .514,                    !- Front Side Solar Reflectance at Normal Incidence
  .515,                    !- Back Side Solar Reflectance at Normal Incidence
  .658,                    !- Visible Transmittance at Normal Incidence
  .256,                    !- Front Side Visible Reflectance at Normal Incidence
  .279,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .057,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 6MM(196),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Trp LoE Film 66 Bronze 6mm/6mm Air,  !- Name
  BRONZE 6MM(196),         !- Outside Layer
  AIR 6MM(196),            !- Layer 2
  COATED POLY-66(196),     !- Layer 3
  AIR 6MM(196),            !- Layer 4
  CLEAR 6MM(196);          !- Layer 5
 
##enddef

##def Trp_LoE_Film_66_Bronze_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BRONZE 6MM(197),         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .482,                    !- Solar Transmittance at Normal Incidence
  .054,                    !- Front Side Solar Reflectance at Normal Incidence
  .054,                    !- Back Side Solar Reflectance at Normal Incidence
  .534,                    !- Visible Transmittance at Normal Incidence
  .057,                    !- Front Side Visible Reflectance at Normal Incidence
  .057,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(197),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  COATED POLY-66(197),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .403,                    !- Solar Transmittance at Normal Incidence
  .514,                    !- Front Side Solar Reflectance at Normal Incidence
  .515,                    !- Back Side Solar Reflectance at Normal Incidence
  .658,                    !- Visible Transmittance at Normal Incidence
  .256,                    !- Front Side Visible Reflectance at Normal Incidence
  .279,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .057,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 6MM(197),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Trp LoE Film 66 Bronze 6mm/13mm Air,  !- Name
  BRONZE 6MM(197),         !- Outside Layer
  AIR 13MM(197),           !- Layer 2
  COATED POLY-66(197),     !- Layer 3
  AIR 13MM(197),           !- Layer 4
  CLEAR 6MM(197);          !- Layer 5
 
##enddef

##def Trp_LoE_Film_55_Clr_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 6MM(198),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(198),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  COATED POLY-55(198),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .320,                    !- Solar Transmittance at Normal Incidence
  .582,                    !- Front Side Solar Reflectance at Normal Incidence
  .593,                    !- Back Side Solar Reflectance at Normal Incidence
  .551,                    !- Visible Transmittance at Normal Incidence
  .336,                    !- Front Side Visible Reflectance at Normal Incidence
  .375,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .046,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
Construction,
  Trp LoE Film 55 Clr 6mm/6mm Air,  !- Name
  CLEAR 6MM(198),          !- Outside Layer
  AIR 6MM(198),            !- Layer 2
  COATED POLY-55(198),     !- Layer 3
  AIR 6MM(198),            !- Layer 4
  CLEAR 6MM(198);          !- Layer 5
 
##enddef

##def Trp_LoE_Film_55_Clr_6mm/13m_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 6MM(199),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(199),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  COATED POLY-55(199),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .320,                    !- Solar Transmittance at Normal Incidence
  .582,                    !- Front Side Solar Reflectance at Normal Incidence
  .593,                    !- Back Side Solar Reflectance at Normal Incidence
  .551,                    !- Visible Transmittance at Normal Incidence
  .336,                    !- Front Side Visible Reflectance at Normal Incidence
  .375,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .046,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
Construction,
  Trp LoE Film 55 Clr 6mm/13m Air,  !- Name
  CLEAR 6MM(199),          !- Outside Layer
  AIR 13MM(199),           !- Layer 2
  COATED POLY-55(199),     !- Layer 3
  AIR 13MM(199),           !- Layer 4
  CLEAR 6MM(199);          !- Layer 5
 
##enddef

##def Trp_LoE_Film_55_Bronze_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BRONZE 6MM(200),         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .482,                    !- Solar Transmittance at Normal Incidence
  .054,                    !- Front Side Solar Reflectance at Normal Incidence
  .054,                    !- Back Side Solar Reflectance at Normal Incidence
  .534,                    !- Visible Transmittance at Normal Incidence
  .057,                    !- Front Side Visible Reflectance at Normal Incidence
  .057,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(200),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  COATED POLY-55(200),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .320,                    !- Solar Transmittance at Normal Incidence
  .582,                    !- Front Side Solar Reflectance at Normal Incidence
  .593,                    !- Back Side Solar Reflectance at Normal Incidence
  .551,                    !- Visible Transmittance at Normal Incidence
  .336,                    !- Front Side Visible Reflectance at Normal Incidence
  .375,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .046,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 6MM(200),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Trp LoE Film 55 Bronze 6mm/6mm Air,  !- Name
  BRONZE 6MM(200),         !- Outside Layer
  AIR 6MM(200),            !- Layer 2
  COATED POLY-55(200),     !- Layer 3
  AIR 6MM(200),            !- Layer 4
  CLEAR 6MM(200);          !- Layer 5
 
##enddef

##def Trp_LoE_Film_55_Bronze_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BRONZE 6MM(201),         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .482,                    !- Solar Transmittance at Normal Incidence
  .054,                    !- Front Side Solar Reflectance at Normal Incidence
  .054,                    !- Back Side Solar Reflectance at Normal Incidence
  .534,                    !- Visible Transmittance at Normal Incidence
  .057,                    !- Front Side Visible Reflectance at Normal Incidence
  .057,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(201),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  COATED POLY-55(201),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .320,                    !- Solar Transmittance at Normal Incidence
  .582,                    !- Front Side Solar Reflectance at Normal Incidence
  .593,                    !- Back Side Solar Reflectance at Normal Incidence
  .551,                    !- Visible Transmittance at Normal Incidence
  .336,                    !- Front Side Visible Reflectance at Normal Incidence
  .375,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .046,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 6MM(201),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Trp LoE Film 55 Bronze 6mm/13mm Air,  !- Name
  BRONZE 6MM(201),         !- Outside Layer
  AIR 13MM(201),           !- Layer 2
  COATED POLY-55(201),     !- Layer 3
  AIR 13MM(201),           !- Layer 4
  CLEAR 6MM(201);          !- Layer 5
 
##enddef

##def Trp_LoE_Film_44_Bronze_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BRONZE 6MM(202),         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .482,                    !- Solar Transmittance at Normal Incidence
  .054,                    !- Front Side Solar Reflectance at Normal Incidence
  .054,                    !- Back Side Solar Reflectance at Normal Incidence
  .534,                    !- Visible Transmittance at Normal Incidence
  .057,                    !- Front Side Visible Reflectance at Normal Incidence
  .057,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(202),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  COATED POLY-44(202),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .245,                    !- Solar Transmittance at Normal Incidence
  .626,                    !- Front Side Solar Reflectance at Normal Incidence
  .641,                    !- Back Side Solar Reflectance at Normal Incidence
  .439,                    !- Visible Transmittance at Normal Incidence
  .397,                    !- Front Side Visible Reflectance at Normal Incidence
  .453,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .037,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 6MM(202),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Trp LoE Film 44 Bronze 6mm/6mm Air,  !- Name
  BRONZE 6MM(202),         !- Outside Layer
  AIR 6MM(202),            !- Layer 2
  COATED POLY-44(202),     !- Layer 3
  AIR 6MM(202),            !- Layer 4
  CLEAR 6MM(202);          !- Layer 5
 
##enddef

##def Trp_LoE_Film_44_Bronze_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BRONZE 6MM(203),         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .482,                    !- Solar Transmittance at Normal Incidence
  .054,                    !- Front Side Solar Reflectance at Normal Incidence
  .054,                    !- Back Side Solar Reflectance at Normal Incidence
  .534,                    !- Visible Transmittance at Normal Incidence
  .057,                    !- Front Side Visible Reflectance at Normal Incidence
  .057,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(203),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  COATED POLY-44(203),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .245,                    !- Solar Transmittance at Normal Incidence
  .626,                    !- Front Side Solar Reflectance at Normal Incidence
  .641,                    !- Back Side Solar Reflectance at Normal Incidence
  .439,                    !- Visible Transmittance at Normal Incidence
  .397,                    !- Front Side Visible Reflectance at Normal Incidence
  .453,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .037,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 6MM(203),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Trp LoE Film 44 Bronze 6mm/13mm Air,  !- Name
  BRONZE 6MM(203),         !- Outside Layer
  AIR 13MM(203),           !- Layer 2
  COATED POLY-44(203),     !- Layer 3
  AIR 13MM(203),           !- Layer 4
  CLEAR 6MM(203);          !- Layer 5
 
##enddef

##def Trp_LoE_Film_33_Bronze_6mm/6mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BRONZE 6MM(204),         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .482,                    !- Solar Transmittance at Normal Incidence
  .054,                    !- Front Side Solar Reflectance at Normal Incidence
  .054,                    !- Back Side Solar Reflectance at Normal Incidence
  .534,                    !- Visible Transmittance at Normal Incidence
  .057,                    !- Front Side Visible Reflectance at Normal Incidence
  .057,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(204),            !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  COATED POLY-33(204),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .178,                    !- Solar Transmittance at Normal Incidence
  .739,                    !- Front Side Solar Reflectance at Normal Incidence
  .738,                    !- Back Side Solar Reflectance at Normal Incidence
  .330,                    !- Visible Transmittance at Normal Incidence
  .566,                    !- Front Side Visible Reflectance at Normal Incidence
  .591,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .035,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 6MM(204),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Trp LoE Film 33 Bronze 6mm/6mm Air,  !- Name
  BRONZE 6MM(204),         !- Outside Layer
  AIR 6MM(204),            !- Layer 2
  COATED POLY-33(204),     !- Layer 3
  AIR 6MM(204),            !- Layer 4
  CLEAR 6MM(204);          !- Layer 5
 
##enddef

##def Trp_LoE_Film_33_Bronze_6mm/13mm_Air[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  BRONZE 6MM(205),         !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .482,                    !- Solar Transmittance at Normal Incidence
  .054,                    !- Front Side Solar Reflectance at Normal Incidence
  .054,                    !- Back Side Solar Reflectance at Normal Incidence
  .534,                    !- Visible Transmittance at Normal Incidence
  .057,                    !- Front Side Visible Reflectance at Normal Incidence
  .057,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(205),           !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  COATED POLY-33(205),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .178,                    !- Solar Transmittance at Normal Incidence
  .739,                    !- Front Side Solar Reflectance at Normal Incidence
  .738,                    !- Back Side Solar Reflectance at Normal Incidence
  .330,                    !- Visible Transmittance at Normal Incidence
  .566,                    !- Front Side Visible Reflectance at Normal Incidence
  .591,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .035,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  CLEAR 6MM(205),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Trp LoE Film 33 Bronze 6mm/13mm Air,  !- Name
  BRONZE 6MM(205),         !- Outside Layer
  AIR 13MM(205),           !- Layer 2
  COATED POLY-33(205),     !- Layer 3
  AIR 13MM(205),           !- Layer 4
  CLEAR 6MM(205);          !- Layer 5
 
##enddef

##def Quadruple_LoE_Films_88_3mm/8mm_Krypton[]
!***********************************************************************************************************
 
WindowMaterial:Glazing,
  CLEAR 3MM(206),          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  KRYPTON 8MM(206),        !- Name
  Krypton,                 !- Gas Type
  .0079;                   !- Thickness {m}
 
WindowMaterial:Glazing,
  COATED POLY-88(206),     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .00051,                  !- Thickness {m}
  .656,                    !- Solar Transmittance at Normal Incidence
  .249,                    !- Front Side Solar Reflectance at Normal Incidence
  .227,                    !- Back Side Solar Reflectance at Normal Incidence
  .868,                    !- Visible Transmittance at Normal Incidence
  .064,                    !- Front Side Visible Reflectance at Normal Incidence
  .060,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .136,                    !- Front Side Infrared Hemispherical Emissivity
  .720,                    !- Back Side Infrared Hemispherical Emissivity
  .14;                     !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  KRYPTON 3MM(206),        !- Name
  Krypton,                 !- Gas Type
  .0032;                   !- Thickness {m}
 
Construction,
  Quadruple LoE Films 88 3mm/8mm Krypton,  !- Name
  CLEAR 3MM(206),          !- Outside Layer
  KRYPTON 8MM(206),        !- Layer 2
  COATED POLY-88(206),     !- Layer 3
  KRYPTON 3MM(206),        !- Layer 4
  COATED POLY-88(206),     !- Layer 5
  KRYPTON 8MM(206),        !- Layer 6
  CLEAR 3MM(206);          !- Layer 7
 
##enddef