!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****

!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****

!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****

##def ConnLiPow_CommRates[]
!Rates included:  Assumed 8% tax rate for entire region
!        CL_P_Rate58LargeTimeofDay_PartA,  Source CL&P Website, effective 2005-01-1
!        CL_P_Rate56IntermediateTOU,       Source CL&P website, effective 2005-01-1
!        CL_P_Rate35IntermediateGeneral,   source T.A.P.        effective 2004-06-23
!        CL_P_Rate30SmallGeneral,          source T.A.P.        effective 2004-06-23
!        CT_EIAMonthlyRateGas,             source EIA,    history from  Nov2003 thru Oct2004
!        Connecticut electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.2810,                  !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  8.500E+01,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  9.944E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  2.700E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  1.381E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.869E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  5.333E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  6.028E-03,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.097E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  2.275E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  5.056E-06,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.073578,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
UtilityCost:Tariff,
  CL_P_Rate58LargeTimeofDay_PartA,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  CL_P_TOU_Schedule,       !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  926.27,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  ServiceOnPeakEnergyCharge,  !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00032;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ServiceOffPeakEnergyCharge,  !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CompetTransistionOnPeakEnergyCharge,  !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00130;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CompetTransistionOffPeakEnergyCharge,  !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00130;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00203;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  RenewableEnergyCharge,   !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00067;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FMCCGenerationEnergyCharge,  !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00377;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FMCCDeliveryEnergyCharge,!- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00455;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DistributionDemandCharge,!- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.12;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ProdTranDemandCharge,    !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.89;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TransmissionServiceDemandCharge,  !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.86;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CompetTransitionDemandCharge,  !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.27;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand2000kw,         !- Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  2000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand1000kw,         !- Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  1000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end CL_P_Rate58LargeTimeofDay_PartA
 
UtilityCost:Tariff,
  CL_P_Rate56IntermediateTOU,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  CL_P_TOU_Schedule,       !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  377.75,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
Schedule:Compact,
  CL_P_TOU_Schedule,       !- Name
  number,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays,           !- Field 2
  Until: 06:00,            !- Field 3
  3,                       !- Field 4
  Until: 23:00,            !- Field 5
  1,                       !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  3;                       !- Field 11
 
UtilityCost:Charge:Simple,
  DistributionOnPeakEnergyCharge,  !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00537;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DistributionOffPeakEnergyCharge,  !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CompetTransistionOnPeakEnergyCharge,  !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00149;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CompetTransistionOffPeakEnergyCharge,  !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0013;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00203;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  RenewableEnergyCharge,   !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00067;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FMCCGenerationEnergyCharge,  !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00377;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FMCCDeliveryEnergyCharge,!- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00540;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DistributionDemandCharge,!- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.26;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ProdTranDemandCharge,    !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.18;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TransmissionServiceDemandCharge,  !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.84;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CompetTransitionDemandCharge,  !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.24;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand1000kw,         !- Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  1000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand350kw,          !- Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  350,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end  CL_P_Rate56IntermediateTOU,
 
UtilityCost:Tariff,
  CL_P_Rate35IntermediateGeneral,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  258.60,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  DistributionCharge,      !- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  400,                     !- Block Size 1 Value or Variable Name
  0.0032,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0000;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SystemBenefitsCharge,    !- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0001;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CompetitiveTransitionCharge,  !- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  400,                     !- Block Size 1 Value or Variable Name
  0.002,                   !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0016;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationCharge,      !- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0018;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  RenewableEnergyCharge,   !- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0010;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  GenerationService,       !- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  400,                     !- Block Size 1 Value or Variable Name
  0.0544,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0477;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DistributionDemandCharge,!- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.99;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CompetitiveTransitionDemandCharge,  !- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.74;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Prod_TransmissionDemandCharge,  !- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.55;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand350kw,          !- Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  350,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand50kw,           !- Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  50,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end CL_P_Rate35IntermediateGeneral
 
UtilityCost:Tariff,
  CL_P_Rate30SmallGeneral, !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  20.77,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SystemBenefitsCharge,    !- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0001;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CompetativeTransitionAssessment,  !- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0064;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationCharge,      !- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0018;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  RenewableEnergyCharge,   !- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0010;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  GenerationService,       !- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0558;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  ChargeperKWH,            !- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  300,                     !- Block Size 1 Value or Variable Name
  0.0239,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0018;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DistributionDemandCharge,!- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.34;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CompetitiveTransitionDemandCharge,  !- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.86;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Prod_TransmissionDemandCharge,  !- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.29;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand50kw,           !- Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  50,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!
 
UtilityCost:Tariff,
  CT_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  CT_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  CT_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  Ct_MonthlyGasRates,      !- Name
  CT_EIAMonthlyRateGas,    !- Tariff Name
  11.44,                   !- January Value
  11.73,                   !- February Value
  10.76,                   !- March Value
  11.18,                   !- April Value
  11.09,                   !- May Value
  11.45,                   !- June Value
  10.95,                   !- July Value
  10.70,                   !- August Value
  11.06,                   !- September Value
  10.81,                   !- October Value
  10.08,                   !- November Value
  10.02;                   !- December Value
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  CT_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def ConnLiPow_CommRatesNetMeter[]
!Rates included:  Assumed 8% tax rate for entire region
!        CL_P_Rate58LargeTimeofDay_PartA,  Source CL&P Website, effective 2005-01-1
!        CL_P_Rate56IntermediateTOU,       Source CL&P website, effective 2005-01-1
!        CL_P_Rate35IntermediateGeneral,   source T.A.P.        effective 2004-06-23
!        CL_P_Rate30SmallGeneral,          source T.A.P.        effective 2004-06-23
!        CT_EIAMonthlyRateGas,             source EIA,    history from  Nov2003 thru Oct2004
!        CL_P_Fictional_RenewPurch
!        Connecticut electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.2810,                  !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  8.500E+01,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  9.944E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  2.700E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  1.381E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.869E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  5.333E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  6.028E-03,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.097E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  2.275E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  5.056E-06,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.073578,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
UtilityCost:Tariff,
  CL_P_Rate58LargeTimeofDay_PartA,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  CL_P_TOU_Schedule,       !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  926.27,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  ServiceOnPeakEnergyCharge,  !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00032;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ServiceOffPeakEnergyCharge,  !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CompetTransistionOnPeakEnergyCharge,  !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00130;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CompetTransistionOffPeakEnergyCharge,  !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00130;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00203;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  RenewableEnergyCharge,   !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00067;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FMCCGenerationEnergyCharge,  !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00377;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FMCCDeliveryEnergyCharge,!- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00455;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DistributionDemandCharge,!- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.12;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ProdTranDemandCharge,    !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.89;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TransmissionServiceDemandCharge,  !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.86;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CompetTransitionDemandCharge,  !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.27;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand2000kw,         !- Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  2000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand1000kw,         !- Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  1000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  CL_P_Rate58LargeTimeofDay_PartA,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end CL_P_Rate58LargeTimeofDay_PartA
 
UtilityCost:Tariff,
  CL_P_Rate56IntermediateTOU,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  CL_P_TOU_Schedule,       !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  377.75,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
Schedule:Compact,
  CL_P_TOU_Schedule,       !- Name
  number,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays,           !- Field 2
  Until: 06:00,            !- Field 3
  3,                       !- Field 4
  Until: 23:00,            !- Field 5
  1,                       !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  3;                       !- Field 11
 
UtilityCost:Charge:Simple,
  DistributionOnPeakEnergyCharge,  !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00537;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DistributionOffPeakEnergyCharge,  !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CompetTransistionOnPeakEnergyCharge,  !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00149;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CompetTransistionOffPeakEnergyCharge,  !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0013;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00203;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  RenewableEnergyCharge,   !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00067;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FMCCGenerationEnergyCharge,  !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00377;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FMCCDeliveryEnergyCharge,!- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00540;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DistributionDemandCharge,!- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.26;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ProdTranDemandCharge,    !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.18;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TransmissionServiceDemandCharge,  !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.84;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CompetTransitionDemandCharge,  !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.24;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand1000kw,         !- Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  1000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand350kw,          !- Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  350,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  CL_P_Rate56IntermediateTOU,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end  CL_P_Rate56IntermediateTOU,
 
UtilityCost:Tariff,
  CL_P_Rate35IntermediateGeneral,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  258.60,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  DistributionCharge,      !- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  400,                     !- Block Size 1 Value or Variable Name
  0.0032,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0000;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SystemBenefitsCharge,    !- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0001;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CompetitiveTransitionCharge,  !- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  400,                     !- Block Size 1 Value or Variable Name
  0.002,                   !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0016;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationCharge,      !- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0018;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  RenewableEnergyCharge,   !- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0010;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  GenerationService,       !- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  400,                     !- Block Size 1 Value or Variable Name
  0.0544,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0477;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DistributionDemandCharge,!- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.99;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CompetitiveTransitionDemandCharge,  !- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.74;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Prod_TransmissionDemandCharge,  !- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.55;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand350kw,          !- Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  350,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand50kw,           !- Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  50,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  CL_P_Rate35IntermediateGeneral,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end CL_P_Rate35IntermediateGeneral
 
UtilityCost:Tariff,
  CL_P_Rate30SmallGeneral, !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  20.77,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SystemBenefitsCharge,    !- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0001;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CompetativeTransitionAssessment,  !- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0064;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationCharge,      !- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0018;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  RenewableEnergyCharge,   !- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0010;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  GenerationService,       !- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0558;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  ChargeperKWH,            !- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  300,                     !- Block Size 1 Value or Variable Name
  0.0239,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0018;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DistributionDemandCharge,!- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.34;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CompetitiveTransitionDemandCharge,  !- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.86;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Prod_TransmissionDemandCharge,  !- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.29;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand50kw,           !- Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  50,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  CL_P_Rate30SmallGeneral, !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!
 
UtilityCost:Tariff,
  CT_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  CT_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  CT_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  Ct_MonthlyGasRates,      !- Name
  CT_EIAMonthlyRateGas,    !- Tariff Name
  11.44,                   !- January Value
  11.73,                   !- February Value
  10.76,                   !- March Value
  11.18,                   !- April Value
  11.09,                   !- May Value
  11.45,                   !- June Value
  10.95,                   !- July Value
  10.70,                   !- August Value
  11.06,                   !- September Value
  10.81,                   !- October Value
  10.08,                   !- November Value
  10.02;                   !- December Value
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  CT_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def EnergyAtlant_CommRates[]
!Energy Atlantic LLC  Assumed 7% tax rate for entire region
!              EnergyAtlantic_E-S-T_LargePower_TOU,  Source T.A.P.  effective 2004-07-01
!              EnergyAtlantic_E-S_LargePowerService, Source T.A.P.  effective 2004-07-01
!              EnergyAtlantic_C_GeneralService,      Source T.A.P.  effective 2004-07-01
!              ME_EIAMonthlyRateGas,                 Source EIA    history Nov2003 thru Oct2004
!              Maine electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.442,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  2.667E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.836E-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  6.833E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.917E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  5.944E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.794E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0,                       !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.650E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0,                       !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  4.417E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  5.028E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.669E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.12613,                 !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
UtilityCost:Tariff,
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  EnergyAtlantic_TOU_Schedule,  !- Time of Use Period Schedule Name
  EnergyAtlantic_SeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  65.47,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
Schedule:Compact,
  EnergyAtlantic_TOU_Schedule,  !- Name
  number,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays,           !- Field 2
  Until: 07:00,            !- Field 3
  3,                       !- Field 4
  Until: 21:00,            !- Field 5
  1,                       !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  3;                       !- Field 11
 
UtilityCost:Charge:Simple,
  SummerOnPeakDeliveryCharge,  !- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0204;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOffPeakDeliveryCharge,  !- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0137;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOnPeakDeliveryCharge,  !- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0444;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOffPeakDeliveryCharge,  !- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0275;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StandardOfferRate,       !- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0640;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOnPeakDemandCharge,!- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  PeakDemand,              !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  13.12;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOffPeakDemandCharge,  !- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  OffPeakDemand,           !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  6.94;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOnPeakDemandCharge,!- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  PeakDemand,              !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  8.86;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOffPeakDemandCharge,  !- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  OffPeakDemand,           !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.8;                     !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand500kw,          !- Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSevenPercent,       !- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.07;                    !- Cost per Unit Value or Variable Name
 
!end EnergyAtlantic_E-S-T_LargePower_TOU
 
UtilityCost:Tariff,
  EnergyAtlantic_E-S_LargePowerService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  EnergyAtlantic_SeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  41.46,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerDeliveryCharge,    !- Charge Variable Name
  EnergyAtlantic_E-S_LargePowerService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0134;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDeliveryCharge,    !- Charge Variable Name
  EnergyAtlantic_E-S_LargePowerService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0310;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StandardOfferRate,       !- Charge Variable Name
  EnergyAtlantic_E-S_LargePowerService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0581;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDemandCharge,      !- Charge Variable Name
  EnergyAtlantic_E-S_LargePowerService,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  13.5;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDemandCharge,      !- Charge Variable Name
  EnergyAtlantic_E-S_LargePowerService,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  9.24;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand500kw,          !- Name
  EnergyAtlantic_E-S_LargePowerService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand50kw,           !- Name
  EnergyAtlantic_E-S_LargePowerService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  50,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSevenPercent,       !- Charge Variable Name
  EnergyAtlantic_E-S_LargePowerService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.07;                    !- Cost per Unit Value or Variable Name
 
!EnergyAtlantic_E-S_LargePowerService
 
UtilityCost:Tariff,
  EnergyAtlantic_C_GeneralService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  EnergyAtlantic_SeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  11.97,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerDeliverayCharge,   !- Charge Variable Name
  EnergyAtlantic_C_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0523;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDeliverayCharge,   !- Charge Variable Name
  EnergyAtlantic_C_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0833;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StandardOfferRate,       !- Charge Variable Name
  EnergyAtlantic_C_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0546;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand50kw,           !- Name
  EnergyAtlantic_C_GeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  50,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSevenPercent,       !- Charge Variable Name
  EnergyAtlantic_C_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.07;                    !- Cost per Unit Value or Variable Name
 
Schedule:Compact,
  EnergyAtlantic_SeasonSchedule,  !- Name
  number,                  !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 10/31,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
UtilityCost:Tariff,
  ME_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  ME_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ME_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  ME_MonthlyGasRates,      !- Name
  ME_EIAMonthlyRateGas,    !- Tariff Name
  12.58,                   !- January Value
  12.98,                   !- February Value
  12.62,                   !- March Value
  12.49,                   !- April Value
  9.89,                    !- May Value
  10.45,                   !- June Value
  10.73,                   !- July Value
  10.36,                   !- August Value
  10.27,                   !- September Value
  10.92,                   !- October Value
  12.83,                   !- November Value
  12.29;                   !- December Value
 
UtilityCost:Charge:Simple,
  TaxofSevenPercent,       !- Charge Variable Name
  ME_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.07;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def EnergyAtlant_CommRatesNetMeter[]
!Energy Atlantic LLC  Assumed 7% tax rate for entire region
!              EnergyAtlantic_E-S-T_LargePower_TOU,  Source T.A.P.  effective 2004-07-01
!              EnergyAtlantic_E-S_LargePowerService, Source T.A.P.  effective 2004-07-01
!              EnergyAtlantic_C_GeneralService,      Source T.A.P.  effective 2004-07-01
!              ME_EIAMonthlyRateGas,                 Source EIA    history Nov2003 thru Oct2004
!              Maine electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.442,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  2.667E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.836E-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  6.833E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.917E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  5.944E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.794E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0,                       !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.650E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0,                       !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  4.417E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  5.028E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.669E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.12613,                 !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
UtilityCost:Tariff,
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  EnergyAtlantic_TOU_Schedule,  !- Time of Use Period Schedule Name
  EnergyAtlantic_SeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  65.47,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
Schedule:Compact,
  EnergyAtlantic_TOU_Schedule,  !- Name
  number,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays,           !- Field 2
  Until: 07:00,            !- Field 3
  3,                       !- Field 4
  Until: 21:00,            !- Field 5
  1,                       !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  3;                       !- Field 11
 
UtilityCost:Charge:Simple,
  SummerOnPeakDeliveryCharge,  !- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0204;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOffPeakDeliveryCharge,  !- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0137;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOnPeakDeliveryCharge,  !- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0444;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOffPeakDeliveryCharge,  !- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0275;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StandardOfferRate,       !- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0640;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOnPeakDemandCharge,!- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  PeakDemand,              !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  13.12;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOffPeakDemandCharge,  !- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  OffPeakDemand,           !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  6.94;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOnPeakDemandCharge,!- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  PeakDemand,              !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  8.86;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOffPeakDemandCharge,  !- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  OffPeakDemand,           !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.8;                     !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand500kw,          !- Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSevenPercent,       !- Charge Variable Name
  EnergyAtlantic_E-S-T_LargePower_TOU,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.07;                    !- Cost per Unit Value or Variable Name
 
!end EnergyAtlantic_E-S-T_LargePower_TOU
 
UtilityCost:Tariff,
  EnergyAtlantic_E-S_LargePowerService,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  EnergyAtlantic_SeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  41.46,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerDeliveryCharge,    !- Charge Variable Name
  EnergyAtlantic_E-S_LargePowerService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0134;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDeliveryCharge,    !- Charge Variable Name
  EnergyAtlantic_E-S_LargePowerService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0310;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StandardOfferRate,       !- Charge Variable Name
  EnergyAtlantic_E-S_LargePowerService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0581;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDemandCharge,      !- Charge Variable Name
  EnergyAtlantic_E-S_LargePowerService,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  13.5;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDemandCharge,      !- Charge Variable Name
  EnergyAtlantic_E-S_LargePowerService,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  9.24;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand500kw,          !- Name
  EnergyAtlantic_E-S_LargePowerService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand50kw,           !- Name
  EnergyAtlantic_E-S_LargePowerService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  50,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSevenPercent,       !- Charge Variable Name
  EnergyAtlantic_E-S_LargePowerService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.07;                    !- Cost per Unit Value or Variable Name
 
!EnergyAtlantic_E-S_LargePowerService
 
UtilityCost:Tariff,
  EnergyAtlantic_C_GeneralService,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  EnergyAtlantic_SeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  11.97,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerDeliverayCharge,   !- Charge Variable Name
  EnergyAtlantic_C_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0523;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDeliverayCharge,   !- Charge Variable Name
  EnergyAtlantic_C_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0833;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StandardOfferRate,       !- Charge Variable Name
  EnergyAtlantic_C_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0546;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand50kw,           !- Name
  EnergyAtlantic_C_GeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  50,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSevenPercent,       !- Charge Variable Name
  EnergyAtlantic_C_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.07;                    !- Cost per Unit Value or Variable Name
 
Schedule:Compact,
  EnergyAtlantic_SeasonSchedule,  !- Name
  number,                  !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 10/31,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
UtilityCost:Tariff,
  ME_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  ME_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ME_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  ME_MonthlyGasRates,      !- Name
  ME_EIAMonthlyRateGas,    !- Tariff Name
  12.58,                   !- January Value
  12.98,                   !- February Value
  12.62,                   !- March Value
  12.49,                   !- April Value
  9.89,                    !- May Value
  10.45,                   !- June Value
  10.73,                   !- July Value
  10.36,                   !- August Value
  10.27,                   !- September Value
  10.92,                   !- October Value
  12.83,                   !- November Value
  12.29;                   !- December Value
 
UtilityCost:Charge:Simple,
  TaxofSevenPercent,       !- Charge Variable Name
  ME_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.07;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def BostEdis_CommRates[]
!Rates:   Assumed Tax rate of 9% for entire region
!         BostEdisCo_T-2-PartC_TimeOfUse,  Source T.A.P,  effective 2004-01-01
!         BostEdisCo_T-2-PartB_TimeOfUse,  Source T.A.P,  effective 2004-01-01
!         BostEdisCo_T-2-PartA_TimeOfUse,  Source T.A.P,  effective 2004-01-01
!         BostEdisCo_G-2General,           Source T.A.P,  effective 2004-01-01
!         BostEdisCo_G-1GenwDemandMeters,  Source T.A.P,  effective 2004-01-01
!         MA_EIAMonthlyRateGas,            Source EIA historical Nov2003 thru Oct2004
!         Massachusetts electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.352,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.633E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  2.408E-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  4.972E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  2.719E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.000E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.158E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0,                       !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.119E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0,                       !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.433E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  5.222E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  8.25E-06,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.0,                     !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
Schedule:Compact,
  BostEdisCoSeasonSchedule,!- Name
  number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
UtilityCost:Tariff,
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  BostEdisCo_TOU_Schedule, !- Time of Use Period Schedule Name
  BostEdisCoSeasonSchedule,!- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  374.57,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerOnPeakTransition,  !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0305;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOffPeakTransition, !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0084;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOnPeakTransition,  !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0183;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOffPeakTransition, !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0050;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StandardOfferService,    !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0510;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TransmissionDemandCharge,!- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.44;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDistributionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  8.18;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterTransitionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.92;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDistributionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  17.51;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerTransitionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.77;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand1000kw,         !- Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  1000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofNinePercent,        !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.09;                    !- Cost per Unit Value or Variable Name
 
!end BostEdisCo_T-2-PartC_TimeOfUse
 
UtilityCost:Tariff,
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  BostEdisCo_TOU_Schedule, !- Time of Use Period Schedule Name
  BostEdisCoSeasonSchedule,!- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  166.67,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerOnPeakTransition,  !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0305;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOffPeakTransition, !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0084;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOnPeakTransition,  !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0183;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOffPeakTransition, !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0050;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StandardOfferService,    !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0510;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TransmissionDemandCharge,!- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.44;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDistributionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  8.18;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterTransitionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.92;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDistributionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  17.51;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerTransitionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.77;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand1000kw,         !- Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  1000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand300kw,          !- Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  300,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofNinePercent,        !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.09;                    !- Cost per Unit Value or Variable Name
 
!end BostEdisCo_T-2-PartB_TimeOfUse
 
UtilityCost:Tariff,
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  BostEdisCo_TOU_Schedule, !- Time of Use Period Schedule Name
  BostEdisCoSeasonSchedule,!- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  114.62,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
Schedule:Compact,
  BostEdisCo_TOU_Schedule, !- Name
  number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 08:00,            !- Field 3
  3,                       !- Field 4
  Until: 21:00,            !- Field 5
  1,                       !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 9/30,           !- Field 9
  For: AllDays,            !- Field 10
  Until:  9:00,            !- Field 11
  3,                       !- Field 12
  Until: 18:00,            !- Field 13
  1,                       !- Field 14
  Until: 24:00,            !- Field 15
  3,                       !- Field 16
  Through: 12/31,          !- Field 17
  For: AllDays,            !- Field 18
  Until: 08:00,            !- Field 19
  3,                       !- Field 20
  Until: 21:00,            !- Field 21
  1,                       !- Field 22
  Until: 24:00,            !- Field 23
  3;                       !- Field 24
 
UtilityCost:Charge:Simple,
  SummerOnPeakTransition,  !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0305;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOffPeakTransition, !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0084;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOnPeakTransition,  !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0183;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOffPeakTransition, !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0050;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StandardOfferService,    !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0510;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TransmissionDemandCharge,!- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.44;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDistributionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  8.18;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterTransitionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.92;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDistributionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  17.51;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerTransitionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.77;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand300kw,          !- Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  300,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand200kw,          !- Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  200,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofNinePercent,        !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.09;                    !- Cost per Unit Value or Variable Name
 
!end BostEdisCo_T-2-PartA_TimeOfUse
 
UtilityCost:Tariff,
  BostEdisCo_G-2General,   !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  BostEdisCoSeasonSchedule,!- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  18.19,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  SummerDistribution,      !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0214;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerDistribution2,     !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  post2000kWh,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0081;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerDistribution3,     !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.0050;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerTransition,        !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0977;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerTransition2,       !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  post2000kWh,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0194;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerTransition3,       !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.0035;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterDistribution,      !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0114;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterDistribution2,     !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  post2000kWh,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0064;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterDistribution3,     !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.0045;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterTransition,        !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0394;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterTransition2,       !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  post2000kWh,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0096;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterTransition3,       !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.00;                    !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transmission,            !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0002;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transmission2,           !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  post2000kWh,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0002;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transmission3,           !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.00;                    !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StandardOfferCharge,     !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0510;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterTransmissionDemand,!- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  2.12;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterDistributionDemand,!- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  9.43;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerTransmissionDemand,!- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  4.54;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerDistributionDemand,!- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  20.22;                   !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand200kw,          !- Name
  BostEdisCo_G-2General,   !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  200,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand10kw,           !- Name
  BostEdisCo_G-2General,   !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  10,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofNinePercent,        !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.09;                    !- Cost per Unit Value or Variable Name
 
!end BostEdisCo_G-2General
 
UtilityCost:Tariff,
  BostEdisCo_G-1GenwDemandMeters,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  BostEdisCoSeasonSchedule,!- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  12.09,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  Distribution,            !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0611;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Distribution2,           !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  post2000kWh,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0346;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Distribution3,           !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.009;                   !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transition,              !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0543;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transition2,             !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  post2000kWh,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0086;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transition3,             !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.00;                    !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transmission,            !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0048;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transmission2,           !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  post2000kWh,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0048;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transmission3,           !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.00;                    !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Distribution,            !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0356;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Distribution2,           !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  post2000kWh,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0301;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Distribution3,           !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.0055;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transition,              !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0096;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transition2,             !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  post2000kWh,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0031;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transition3,             !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.0055;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transmission,            !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0048;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transmission2,           !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  post2000kWh,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0048;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transmission3,           !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.00;                    !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AaastandardOfferCharge,  !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0510;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterTransmissionDemand,!- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  3.74;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterDistributionDemand,!- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.28;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerTransmissionDemand,!- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  11.48;                   !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerDistributionDemand,!- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.86;                    !- Block 2 Cost per Unit Value or Variable Name
 
                      ! Cost Per Unit Value (or Variable)
 
UtilityCost:Qualify,
  MaxDemand10kw,           !- Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  10,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofNinePercent,        !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.09;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Tariff,
  MA_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  MA_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  MA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  MA_MonthlyGasRates,      !- Name
  MA_EIAMonthlyRateGas,    !- Tariff Name
  10.88,                   !- January Value
  12.55,                   !- February Value
  12.17,                   !- March Value
  12.16,                   !- April Value
  11.39,                   !- May Value
  10.52,                   !- June Value
  9.33,                    !- July Value
  11.35,                   !- August Value
  11.35,                   !- September Value
  11.32,                   !- October Value
  10.47,                   !- November Value
  10.88;                   !- December Value
 
UtilityCost:Charge:Simple,
  TaxofNinePercent,        !- Charge Variable Name
  MA_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.09;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def BostEdis_CommRatesNetMeter[]
!Rates:   Assumed Tax rate of 9% for entire region
!         BostEdisCo_T-2-PartC_TimeOfUse,  Source T.A.P,  effective 2004-01-01
!         BostEdisCo_T-2-PartB_TimeOfUse,  Source T.A.P,  effective 2004-01-01
!         BostEdisCo_T-2-PartA_TimeOfUse,  Source T.A.P,  effective 2004-01-01
!         BostEdisCo_G-2General,           Source T.A.P,  effective 2004-01-01
!         BostEdisCo_G-1GenwDemandMeters,  Source T.A.P,  effective 2004-01-01
!         MA_EIAMonthlyRateGas,            Source EIA historical Nov2003 thru Oct2004
!         Massachusetts electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.352,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.633E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  2.408E-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  4.972E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  2.719E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.000E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.158E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0,                       !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.119E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0,                       !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.433E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  5.222E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  8.25E-06,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.0,                     !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
Schedule:Compact,
  BostEdisCoSeasonSchedule,!- Name
  number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
UtilityCost:Tariff,
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  BostEdisCo_TOU_Schedule, !- Time of Use Period Schedule Name
  BostEdisCoSeasonSchedule,!- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  374.57,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerOnPeakTransition,  !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0305;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOffPeakTransition, !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0084;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOnPeakTransition,  !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0183;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOffPeakTransition, !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0050;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StandardOfferService,    !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0510;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TransmissionDemandCharge,!- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.44;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDistributionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  8.18;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterTransitionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.92;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDistributionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  17.51;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerTransitionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.77;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand1000kw,         !- Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  1000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofNinePercent,        !- Charge Variable Name
  BostEdisCo_T-2-PartC_TimeOfUse,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.09;                    !- Cost per Unit Value or Variable Name
 
!end BostEdisCo_T-2-PartC_TimeOfUse
 
UtilityCost:Tariff,
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  BostEdisCo_TOU_Schedule, !- Time of Use Period Schedule Name
  BostEdisCoSeasonSchedule,!- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  166.67,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerOnPeakTransition,  !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0305;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOffPeakTransition, !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0084;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOnPeakTransition,  !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0183;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOffPeakTransition, !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0050;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StandardOfferService,    !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0510;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TransmissionDemandCharge,!- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.44;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDistributionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  8.18;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterTransitionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.92;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDistributionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  17.51;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerTransitionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.77;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand1000kw,         !- Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  1000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand300kw,          !- Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  300,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofNinePercent,        !- Charge Variable Name
  BostEdisCo_T-2-PartB_TimeOfUse,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.09;                    !- Cost per Unit Value or Variable Name
 
!end BostEdisCo_T-2-PartB_TimeOfUse
 
UtilityCost:Tariff,
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  BostEdisCo_TOU_Schedule, !- Time of Use Period Schedule Name
  BostEdisCoSeasonSchedule,!- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  114.62,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
Schedule:Compact,
  BostEdisCo_TOU_Schedule, !- Name
  number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 08:00,            !- Field 3
  3,                       !- Field 4
  Until: 21:00,            !- Field 5
  1,                       !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 9/30,           !- Field 9
  For: AllDays,            !- Field 10
  Until:  9:00,            !- Field 11
  3,                       !- Field 12
  Until: 18:00,            !- Field 13
  1,                       !- Field 14
  Until: 24:00,            !- Field 15
  3,                       !- Field 16
  Through: 12/31,          !- Field 17
  For: AllDays,            !- Field 18
  Until: 08:00,            !- Field 19
  3,                       !- Field 20
  Until: 21:00,            !- Field 21
  1,                       !- Field 22
  Until: 24:00,            !- Field 23
  3;                       !- Field 24
 
UtilityCost:Charge:Simple,
  SummerOnPeakTransition,  !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0305;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOffPeakTransition, !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0084;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOnPeakTransition,  !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0183;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOffPeakTransition, !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0050;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StandardOfferService,    !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0510;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TransmissionDemandCharge,!- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.44;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDistributionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  8.18;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterTransitionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.92;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDistributionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  17.51;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerTransitionDemandCharge,  !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.77;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand300kw,          !- Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  300,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand200kw,          !- Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  200,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofNinePercent,        !- Charge Variable Name
  BostEdisCo_T-2-PartA_TimeOfUse,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.09;                    !- Cost per Unit Value or Variable Name
 
!end BostEdisCo_T-2-PartA_TimeOfUse
 
UtilityCost:Tariff,
  BostEdisCo_G-2General,   !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  BostEdisCoSeasonSchedule,!- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  18.19,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  SummerDistribution,      !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0214;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerDistribution2,     !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  post2000kWh,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0081;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerDistribution3,     !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.0050;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerTransition,        !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0977;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerTransition2,       !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  post2000kWh,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0194;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerTransition3,       !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.0035;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterDistribution,      !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0114;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterDistribution2,     !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  post2000kWh,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0064;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterDistribution3,     !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.0045;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterTransition,        !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0394;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterTransition2,       !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  post2000kWh,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0096;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterTransition3,       !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.00;                    !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transmission,            !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0002;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transmission2,           !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  post2000kWh,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0002;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transmission3,           !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.00;                    !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StandardOfferCharge,     !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0510;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterTransmissionDemand,!- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  2.12;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterDistributionDemand,!- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  9.43;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerTransmissionDemand,!- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  4.54;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerDistributionDemand,!- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  20.22;                   !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand200kw,          !- Name
  BostEdisCo_G-2General,   !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  200,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand10kw,           !- Name
  BostEdisCo_G-2General,   !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  10,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofNinePercent,        !- Charge Variable Name
  BostEdisCo_G-2General,   !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.09;                    !- Cost per Unit Value or Variable Name
 
!end BostEdisCo_G-2General
 
UtilityCost:Tariff,
  BostEdisCo_G-1GenwDemandMeters,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  BostEdisCoSeasonSchedule,!- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  12.09,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  Distribution,            !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0611;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Distribution2,           !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  post2000kWh,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0346;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Distribution3,           !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.009;                   !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transition,              !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0543;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transition2,             !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  post2000kWh,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0086;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transition3,             !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.00;                    !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transmission,            !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0048;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transmission2,           !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  post2000kWh,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0048;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transmission3,           !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.00;                    !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Distribution,            !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0356;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Distribution2,           !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  post2000kWh,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0301;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Distribution3,           !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.0055;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transition,              !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0096;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transition2,             !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  post2000kWh,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0031;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transition3,             !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.0055;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transmission,            !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  post2000kWh,             !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  2000,                    !- Block Size 1 Value or Variable Name
  0.0048;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transmission2,           !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  post2000kWh,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  postremain150kwh_kW,     !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0048;                  !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Transmission3,           !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  postremain150kwh_kW,     !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  0.00;                    !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AaastandardOfferCharge,  !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0510;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterTransmissionDemand,!- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  3.74;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterDistributionDemand,!- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.28;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerTransmissionDemand,!- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  11.48;                   !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerDistributionDemand,!- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.86;                    !- Block 2 Cost per Unit Value or Variable Name
 
                      ! Cost Per Unit Value (or Variable)
 
UtilityCost:Qualify,
  MaxDemand10kw,           !- Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  10,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofNinePercent,        !- Charge Variable Name
  BostEdisCo_G-1GenwDemandMeters,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.09;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Tariff,
  MA_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  MA_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  MA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  MA_MonthlyGasRates,      !- Name
  MA_EIAMonthlyRateGas,    !- Tariff Name
  10.88,                   !- January Value
  12.55,                   !- February Value
  12.17,                   !- March Value
  12.16,                   !- April Value
  11.39,                   !- May Value
  10.52,                   !- June Value
  9.33,                    !- July Value
  11.35,                   !- August Value
  11.35,                   !- September Value
  11.32,                   !- October Value
  10.47,                   !- November Value
  10.88;                   !- December Value
 
UtilityCost:Charge:Simple,
  TaxofNinePercent,        !- Charge Variable Name
  MA_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.09;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def NH_CommRates[]
! Public Service Co. of New Hampshire
! effective 2004-10-01
!              NH_EIAMonthlyRateGas,  EIA historical, Sept2003 thru Oct2004
!
!     New Hampshire electricity source factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.495,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.014E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.419E-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  2.767E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  1.814E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.928E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  6.889E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  6.889E-06,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.086E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  3.27E-06,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  5.75E-06,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.105,                   !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
UtilityCost:Tariff,
  PubServiceofNH_LG_LargeGeneralDelivService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  PubServiceofNH_TOU_Schedule,  !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  326.26,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
Schedule:Compact,
  PubServiceofNH_TOU_Schedule,  !- Name
  number,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays,           !- Field 2
  Until: 07:00,            !- Field 3
  3,                       !- Field 4
  Until: 20:00,            !- Field 5
  1,                       !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00. 3;         !- Field 10
 
UtilityCost:Charge:Simple,
  SystemBenefitCharge,     !- Charge Variable Name
  PubServiceofNH_LG_LargeGeneralDelivService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0030;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DefaultEnergyCharge,     !- Charge Variable Name
  PubServiceofNH_LG_LargeGeneralDelivService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0579;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StrandedCostRecovery,    !- Charge Variable Name
  PubServiceofNH_LG_LargeGeneralDelivService,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0195;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  StrandedCostRecoveryOnPeak,  !- Charge Variable Name
  PubServiceofNH_LG_LargeGeneralDelivService,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0376,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0248;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DistributionDemand,      !- Charge Variable Name
  PubServiceofNH_LG_LargeGeneralDelivService,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.85;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TransmissionDemand,      !- Charge Variable Name
  PubServiceofNH_LG_LargeGeneralDelivService,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.09;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StrandedCostDemand,      !- Charge Variable Name
  PubServiceofNH_LG_LargeGeneralDelivService,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.07;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand1000kw,         !- Name
  PubServiceofNH_LG_LargeGeneralDelivService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  1000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
!end PubServiceofNH_LG_LargeGeneralDelivService
 
UtilityCost:Tariff,
  PubServiceofNH_GV_CommIndustrial,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  107.28,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SystemBenefitCharge,     !- Charge Variable Name
  PubServiceofNH_GV_CommIndustrial,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0030;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DefaultEnergyCharge,     !- Charge Variable Name
  PubServiceofNH_GV_CommIndustrial,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0579;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StrandedCostRecovery,    !- Charge Variable Name
  PubServiceofNH_GV_CommIndustrial,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0190;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Distribution,            !- Charge Variable Name
  PubServiceofNH_GV_CommIndustrial,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  200000,                  !- Block Size 1 Value or Variable Name
  0.0137,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0073;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  DistributionDemand,      !- Charge Variable Name
  PubServiceofNH_GV_CommIndustrial,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  100,                     !- Block Size 1 Value or Variable Name
  0.56,                    !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.07;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TransmissionDemand,      !- Charge Variable Name
  PubServiceofNH_GV_CommIndustrial,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.11;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StrandedCostDemand,      !- Charge Variable Name
  PubServiceofNH_GV_CommIndustrial,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  5.38;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand1000kw,         !- Name
  PubServiceofNH_GV_CommIndustrial,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  1000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand100kw,          !- Name
  PubServiceofNH_GV_CommIndustrial,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  100,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
!end PubServiceofNH_GV_CommIndustrial
 
UtilityCost:Tariff,
  PubServiceofNH_G_GeneralService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  7.97,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SystemBenefitCharge,     !- Charge Variable Name
  PubServiceofNH_G_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0030;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DefaultEnergyCharge,     !- Charge Variable Name
  PubServiceofNH_G_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0579;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TransmissionCharge,      !- Charge Variable Name
  PubServiceofNH_G_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0030;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  StrandedCostRecovery,    !- Charge Variable Name
  PubServiceofNH_G_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0289;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  Distribution,            !- Charge Variable Name
  PubServiceofNH_G_GeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  500,                     !- Block Size 1 Value or Variable Name
  0.0453,                  !- Block 1 Cost per Unit Value or Variable Name
  1000,                    !- Block Size 2 Value or Variable Name
  0.0101,                  !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.00030;                 !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  strandedCostRecoveryDemand,  !- Charge Variable Name
  PubServiceofNH_G_GeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  5,                       !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  2.01;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  DistributionDemand,      !- Charge Variable Name
  PubServiceofNH_G_GeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  5,                       !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  5.4;                     !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand100kw,          !- Name
  PubServiceofNH_G_GeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  100,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
!end PubServiceofNH_G_GeneralService
 
UtilityCost:Tariff,
  NH_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  NH_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  NH_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  NH_MonthlyGasRates,      !- Name
  NH_EIAMonthlyRateGas,    !- Tariff Name
  10.96,                   !- January Value
  10.83,                   !- February Value
  11.11,                   !- March Value
  11.28,                   !- April Value
  11.88,                   !- May Value
  13.43,                   !- June Value
  14.76,                   !- July Value
  15.35,                   !- August Value
  15.30,                   !- September Value
  13.95,                   !- October Value
  11.40,                   !- November Value
  11.15;                   !- December Value
 
UtilityCost:Charge:Simple,
  TaxofTwoPercent,         !- Charge Variable Name
  NH_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.02;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def ConsEdisCo_NY_CommRates[]
!        NY_EIAMonthlyRateGas,         Source EIA, historical from Nov2003 to Oct2004
!        ConsEdisCo_No-2_GeneralSmall, Source T.A.P., effective 2004-11-01
!        ConsEdisCo_No-9_GeneralLarge, Source T.A.P., effective 2004-11-01
!        New York electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.185,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.211E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  2.203E-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  3.278E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.833E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  2.117E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  7.833E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0,                       !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  8.639E-03,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0,                       !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  8.028E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  5.028E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  7.028E-06,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  1.70280,                 !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
UtilityCost:Tariff,
  ConsEdisCo_No-9_GeneralLarge,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  87.30,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  AnnualEnergyCharges,     !- Charge Variable Name
  ConsEdisCo_No-9_GeneralLarge,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.1023;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  AnnualDemandCharge,      !- Charge Variable Name
  ConsEdisCo_No-9_GeneralLarge,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  5.0,                     !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  900.0,                   !- Block Size 2 Value or Variable Name
  17.46,                   !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  16.24;                   !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand10kw,           !- Name
  ConsEdisCo_No-9_GeneralLarge,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  10,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  ConsEdisCo_No-9_GeneralLarge,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
! end  ConsEdisCo_No-9_GeneralLarge
 
UtilityCost:Tariff,
  ConsEdisCo_No-2_GeneralSmall,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  12.74,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  AnnualEnergyCharge,      !- Charge Variable Name
  ConsEdisCo_No-2_GeneralSmall,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  900.0,                   !- Block Size 1 Value or Variable Name
  0.1730,                  !- Block 1 Cost per Unit Value or Variable Name
  1100.0,                  !- Block Size 2 Value or Variable Name
  0.1660,                  !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.1329;                  !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand10kw,           !- Name
  ConsEdisCo_No-2_GeneralSmall,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  10,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  ConsEdisCo_No-2_GeneralSmall,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
! end ConsEdisCo_No-2_GeneralSmall
 
UtilityCost:Tariff,
  NY_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  NY_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  NY_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  NY_MonthlyGasRates,      !- Name
  NY_EIAMonthlyRateGas,    !- Tariff Name
  9.55,                    !- January Value
  9.82,                    !- February Value
  9.79,                    !- March Value
  9.25,                    !- April Value
  8.75,                    !- May Value
  9.52,                    !- June Value
  9.28,                    !- July Value
  9.19,                    !- August Value
  8.74,                    !- September Value
  9.04,                    !- October Value
  8.51,                    !- November Value
  9.24;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  NY_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def ConsEdisCo_NY_CommRatesNetMeter[]
!        NY_EIAMonthlyRateGas,         Source EIA, historical from Nov2003 to Oct2004
!        ConsEdisCo_No-2_GeneralSmall, Source T.A.P., effective 2004-11-01
!        ConsEdisCo_No-9_GeneralLarge, Source T.A.P., effective 2004-11-01
!        New York electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.185,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.211E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  2.203E-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  3.278E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.833E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  2.117E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  7.833E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0,                       !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  8.639E-03,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0,                       !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  8.028E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  5.028E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  7.028E-06,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  1.70280,                 !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
UtilityCost:Tariff,
  ConsEdisCo_No-9_GeneralLarge,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  87.30,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  AnnualEnergyCharges,     !- Charge Variable Name
  ConsEdisCo_No-9_GeneralLarge,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.1023;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  AnnualDemandCharge,      !- Charge Variable Name
  ConsEdisCo_No-9_GeneralLarge,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  5.0,                     !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  900.0,                   !- Block Size 2 Value or Variable Name
  17.46,                   !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  16.24;                   !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand10kw,           !- Name
  ConsEdisCo_No-9_GeneralLarge,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  10,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  ConsEdisCo_No-9_GeneralLarge,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
! end  ConsEdisCo_No-9_GeneralLarge
 
UtilityCost:Tariff,
  ConsEdisCo_No-2_GeneralSmall,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  12.74,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  AnnualEnergyCharge,      !- Charge Variable Name
  ConsEdisCo_No-2_GeneralSmall,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  900.0,                   !- Block Size 1 Value or Variable Name
  0.1730,                  !- Block 1 Cost per Unit Value or Variable Name
  1100.0,                  !- Block Size 2 Value or Variable Name
  0.1660,                  !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.1329;                  !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand10kw,           !- Name
  ConsEdisCo_No-2_GeneralSmall,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  10,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  ConsEdisCo_No-2_GeneralSmall,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
! end ConsEdisCo_No-2_GeneralSmall
 
UtilityCost:Tariff,
  NY_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  NY_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  NY_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  NY_MonthlyGasRates,      !- Name
  NY_EIAMonthlyRateGas,    !- Tariff Name
  9.55,                    !- January Value
  9.82,                    !- February Value
  9.79,                    !- March Value
  9.25,                    !- April Value
  8.75,                    !- May Value
  9.52,                    !- June Value
  9.28,                    !- July Value
  9.19,                    !- August Value
  8.74,                    !- September Value
  9.04,                    !- October Value
  8.51,                    !- November Value
  9.24;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  NY_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def PECO_CommRates[]
!  PA_EIAMonthlyRateGas,     Source EIA historical Nov2003 thru Oct2004
!  PECO_GS_GeneralService,   Source PECO web site,  effective 2004-11-01
!        Pennsylvania electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.2810,                  !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.864E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  7.583E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  3.417E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  3.667E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.056E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.119E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  9.000E-03,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  6.861E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  3.389E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.478E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.5570889,               !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
UtilityCost:Tariff,
  PECO_GS_GeneralService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  PECOSeasonSchedule,      !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  8.81,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  SummerEnergyCapacityCharge,  !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  80.0,                    !- Block Size 1 Value or Variable Name
  0.1088,                  !- Block 1 Cost per Unit Value or Variable Name
  80.0,                    !- Block Size 2 Value or Variable Name
  0.0592,                  !- Block 2 Cost per Unit Value or Variable Name
  240.0,                   !- Block Size 3 Value or Variable Name
  0.0428,                  !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  .0275;                   !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerCompetitiveTransitionCharge,  !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  80.0,                    !- Block Size 1 Value or Variable Name
  0.0669,                  !- Block 1 Cost per Unit Value or Variable Name
  80.0,                    !- Block Size 2 Value or Variable Name
  0.0319,                  !- Block 2 Cost per Unit Value or Variable Name
  240.0,                   !- Block Size 3 Value or Variable Name
  0.0205,                  !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  .0095;                   !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerVariableDistributionCharge,  !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  80.0,                    !- Block Size 1 Value or Variable Name
  0.0344,                  !- Block 1 Cost per Unit Value or Variable Name
  80.0,                    !- Block Size 2 Value or Variable Name
  0.0162,                  !- Block 2 Cost per Unit Value or Variable Name
  240.0,                   !- Block Size 3 Value or Variable Name
  0.0103,                  !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  .0046;                   !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterEnergyCapacityCharge,  !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  80.0,                    !- Block Size 1 Value or Variable Name
  0.1088,                  !- Block 1 Cost per Unit Value or Variable Name
  320.0,                   !- Block Size 2 Value or Variable Name
  0.0428,                  !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  .0275;                   !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterCompetitiveTransitionCharge,  !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  80.0,                    !- Block Size 1 Value or Variable Name
  0.0669,                  !- Block 1 Cost per Unit Value or Variable Name
  320.0,                   !- Block Size 2 Value or Variable Name
  0.0205,                  !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  .0095;                   !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterVariableDistributionCharge,  !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  80.0,                    !- Block Size 1 Value or Variable Name
  0.0344,                  !- Block 1 Cost per Unit Value or Variable Name
  320.0,                   !- Block Size 2 Value or Variable Name
  0.0103,                  !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  .0046;                   !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
Schedule:Compact,
  PECOSeasonSchedule,      !- Name
  number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
UtilityCost:Tariff,
  PA_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  PA_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  PA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  PA_MonthlyGasRates,      !- Name
  PA_EIAMonthlyRateGas,    !- Tariff Name
  10.08,                   !- January Value
  10.04,                   !- February Value
  10.05,                   !- March Value
  10.13,                   !- April Value
  10.87,                   !- May Value
  11.72,                   !- June Value
  11.46,                   !- July Value
  11.32,                   !- August Value
  11.03,                   !- September Value
  11.00,                   !- October Value
  9.45,                    !- November Value
  9.70;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  PA_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def PECO_CommRatesNetMeter[]
!  PA_EIAMonthlyRateGas,     Source EIA historical Nov2003 thru Oct2004
!  PECO_GS_GeneralService,   Source PECO web site,  effective 2004-11-01
!        Pennsylvania electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.2810,                  !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.864E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  7.583E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  3.417E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  3.667E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.056E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.119E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  9.000E-03,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  6.861E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  3.389E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.478E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.5570889,               !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
UtilityCost:Tariff,
  PECO_GS_GeneralService,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  PECOSeasonSchedule,      !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  8.81,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  SummerEnergyCapacityCharge,  !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  80.0,                    !- Block Size 1 Value or Variable Name
  0.1088,                  !- Block 1 Cost per Unit Value or Variable Name
  80.0,                    !- Block Size 2 Value or Variable Name
  0.0592,                  !- Block 2 Cost per Unit Value or Variable Name
  240.0,                   !- Block Size 3 Value or Variable Name
  0.0428,                  !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  .0275;                   !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerCompetitiveTransitionCharge,  !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  80.0,                    !- Block Size 1 Value or Variable Name
  0.0669,                  !- Block 1 Cost per Unit Value or Variable Name
  80.0,                    !- Block Size 2 Value or Variable Name
  0.0319,                  !- Block 2 Cost per Unit Value or Variable Name
  240.0,                   !- Block Size 3 Value or Variable Name
  0.0205,                  !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  .0095;                   !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  SummerVariableDistributionCharge,  !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  80.0,                    !- Block Size 1 Value or Variable Name
  0.0344,                  !- Block 1 Cost per Unit Value or Variable Name
  80.0,                    !- Block Size 2 Value or Variable Name
  0.0162,                  !- Block 2 Cost per Unit Value or Variable Name
  240.0,                   !- Block Size 3 Value or Variable Name
  0.0103,                  !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  .0046;                   !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterEnergyCapacityCharge,  !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  80.0,                    !- Block Size 1 Value or Variable Name
  0.1088,                  !- Block 1 Cost per Unit Value or Variable Name
  320.0,                   !- Block Size 2 Value or Variable Name
  0.0428,                  !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  .0275;                   !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterCompetitiveTransitionCharge,  !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  80.0,                    !- Block Size 1 Value or Variable Name
  0.0669,                  !- Block 1 Cost per Unit Value or Variable Name
  320.0,                   !- Block Size 2 Value or Variable Name
  0.0205,                  !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  .0095;                   !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterVariableDistributionCharge,  !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  80.0,                    !- Block Size 1 Value or Variable Name
  0.0344,                  !- Block 1 Cost per Unit Value or Variable Name
  320.0,                   !- Block Size 2 Value or Variable Name
  0.0103,                  !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  .0046;                   !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  PECO_GS_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
Schedule:Compact,
  PECOSeasonSchedule,      !- Name
  number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
UtilityCost:Tariff,
  PA_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  PA_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  PA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  PA_MonthlyGasRates,      !- Name
  PA_EIAMonthlyRateGas,    !- Tariff Name
  10.08,                   !- January Value
  10.04,                   !- February Value
  10.05,                   !- March Value
  10.13,                   !- April Value
  10.87,                   !- May Value
  11.72,                   !- June Value
  11.46,                   !- July Value
  11.32,                   !- August Value
  11.03,                   !- September Value
  11.00,                   !- October Value
  9.45,                    !- November Value
  9.70;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  PA_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def NiagMohawk_CommRates[]
!   NY_EIAMonthlyRateGas,          Source EIA historical Nov2003 thru Oct2004
!   NiagraMohawk_SC2_SmallGeneral,        Source T.A.P.  Effective 2005-01-05
!   NiagraMohawk_SC2_SmallGeneralDemand,  Source T.A.P., effective 2005-01-05
!   NiagraMohawk_SC3_LargeGeneral,        Source T.A.P., Effective 2005-01-05
!        New York electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.185,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.211E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  2.203E-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  3.278E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.833E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  2.117E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  7.833E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0,                       !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  8.639E-03,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0,                       !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  8.028E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  5.028E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  7.028E-06,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  1.70280,                 !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
UtilityCost:Tariff,
  NiagraMohawk_SC3_LargeGeneral,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  858.95,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  ElectricServiceCharge,   !- Charge Variable Name
  NiagraMohawk_SC3_LargeGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0577;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  DeliveryCharge,          !- Charge Variable Name
  NiagraMohawk_SC3_LargeGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  450.0,                   !- Block Size 1 Value or Variable Name
  0.0199,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0078;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  DemandCharge,            !- Charge Variable Name
  NiagraMohawk_SC3_LargeGeneral,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  40,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  14.97;                   !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand100kw,          !- Name
  NiagraMohawk_SC3_LargeGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  100,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  NiagraMohawk_SC3_LargeGeneral,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end NiagraMohawk_SC3_LargeGeneral
 
UtilityCost:Tariff,
  NiagraMohawk_SC2_SmallGeneralDemand,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  47.25,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  ElectricSupplyCharge,    !- Charge Variable Name
  NiagraMohawk_SC2_SmallGeneralDemand,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0590;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DeliveryCharge,          !- Charge Variable Name
  NiagraMohawk_SC2_SmallGeneralDemand,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0280;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DeliveryCharge,          !- Charge Variable Name
  NiagraMohawk_SC2_SmallGeneralDemand,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  8.32;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand100kw,          !- Name
  NiagraMohawk_SC2_SmallGeneralDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  100,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinEnergy2000kwh,        !- Name
  NiagraMohawk_SC2_SmallGeneralDemand,  !- Tariff Name
  TotalEnergy,             !- Variable Name
  Minimum,                 !- Qualify Type
  2000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  NiagraMohawk_SC2_SmallGeneralDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end  NiagraMohawk_SC2_SmallGeneralDemand
 
UtilityCost:Tariff,
  NiagraMohawk_SC2_SmallGeneral,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  19.13,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  ElectricSupplyCharge,    !- Charge Variable Name
  NiagraMohawk_SC2_SmallGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0590;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DeliveryCharge,          !- Charge Variable Name
  NiagraMohawk_SC2_SmallGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0658;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand100kw,          !- Name
  NiagraMohawk_SC2_SmallGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  100,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MaxEnergy2000kwh,        !- Name
  NiagraMohawk_SC2_SmallGeneral,  !- Tariff Name
  TotalEnergy,             !- Variable Name
  Maximum,                 !- Qualify Type
  2000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  NiagraMohawk_SC2_SmallGeneral,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
! end NiagraMohawk_SC2_SmallGeneral
 
UtilityCost:Tariff,
  NY_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  NY_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  NY_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  NY_MonthlyGasRates,      !- Name
  NY_EIAMonthlyRateGas,    !- Tariff Name
  9.55,                    !- January Value
  9.82,                    !- February Value
  9.79,                    !- March Value
  9.25,                    !- April Value
  8.75,                    !- May Value
  9.52,                    !- June Value
  9.28,                    !- July Value
  9.19,                    !- August Value
  8.74,                    !- September Value
  9.04,                    !- October Value
  8.51,                    !- November Value
  9.24;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  NY_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def NiagMohawk_CommRatesNetMeter[]
!   NY_EIAMonthlyRateGas,          Source EIA historical Nov2003 thru Oct2004
!   NiagraMohawk_SC2_SmallGeneral,        Source T.A.P.  Effective 2005-01-05
!   NiagraMohawk_SC2_SmallGeneralDemand,  Source T.A.P., effective 2005-01-05
!   NiagraMohawk_SC3_LargeGeneral,        Source T.A.P., Effective 2005-01-05
!        New York electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.185,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.211E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  2.203E-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  3.278E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.833E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  2.117E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  7.833E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0,                       !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  8.639E-03,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0,                       !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  8.028E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  5.028E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  7.028E-06,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  1.70280,                 !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
UtilityCost:Tariff,
  NiagraMohawk_SC3_LargeGeneral,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  858.95,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  ElectricServiceCharge,   !- Charge Variable Name
  NiagraMohawk_SC3_LargeGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0577;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  DeliveryCharge,          !- Charge Variable Name
  NiagraMohawk_SC3_LargeGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  450.0,                   !- Block Size 1 Value or Variable Name
  0.0199,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0078;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  DemandCharge,            !- Charge Variable Name
  NiagraMohawk_SC3_LargeGeneral,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  40,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  14.97;                   !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand100kw,          !- Name
  NiagraMohawk_SC3_LargeGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  100,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  NiagraMohawk_SC3_LargeGeneral,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end NiagraMohawk_SC3_LargeGeneral
 
UtilityCost:Tariff,
  NiagraMohawk_SC2_SmallGeneralDemand,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  47.25,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  ElectricSupplyCharge,    !- Charge Variable Name
  NiagraMohawk_SC2_SmallGeneralDemand,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0590;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DeliveryCharge,          !- Charge Variable Name
  NiagraMohawk_SC2_SmallGeneralDemand,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0280;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DeliveryCharge,          !- Charge Variable Name
  NiagraMohawk_SC2_SmallGeneralDemand,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  8.32;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand100kw,          !- Name
  NiagraMohawk_SC2_SmallGeneralDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  100,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinEnergy2000kwh,        !- Name
  NiagraMohawk_SC2_SmallGeneralDemand,  !- Tariff Name
  TotalEnergy,             !- Variable Name
  Minimum,                 !- Qualify Type
  2000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  NiagraMohawk_SC2_SmallGeneralDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end  NiagraMohawk_SC2_SmallGeneralDemand
 
UtilityCost:Tariff,
  NiagraMohawk_SC2_SmallGeneral,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  19.13,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  ElectricSupplyCharge,    !- Charge Variable Name
  NiagraMohawk_SC2_SmallGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0590;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DeliveryCharge,          !- Charge Variable Name
  NiagraMohawk_SC2_SmallGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0658;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand100kw,          !- Name
  NiagraMohawk_SC2_SmallGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  100,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MaxEnergy2000kwh,        !- Name
  NiagraMohawk_SC2_SmallGeneral,  !- Tariff Name
  TotalEnergy,             !- Variable Name
  Maximum,                 !- Qualify Type
  2000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  NiagraMohawk_SC2_SmallGeneral,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
! end NiagraMohawk_SC2_SmallGeneral
 
UtilityCost:Tariff,
  NY_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  NY_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  NY_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  NY_MonthlyGasRates,      !- Name
  NY_EIAMonthlyRateGas,    !- Tariff Name
  9.55,                    !- January Value
  9.82,                    !- February Value
  9.79,                    !- March Value
  9.25,                    !- April Value
  8.75,                    !- May Value
  9.52,                    !- June Value
  9.28,                    !- July Value
  9.19,                    !- August Value
  8.74,                    !- September Value
  9.04,                    !- October Value
  8.51,                    !- November Value
  9.24;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  NY_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def PubServElectGas_CommRates[]
! New Jersey
!   NJ_EIAMonthlyRateGas,       Source EIA Nov2003 thru Oct2004
!   New Jersey 1999 state average electricity emissions factors based on eGRID, 1065, AirData
!   PSEG_GLP_GeneralLightPow,   source T.A.P. Effective 2004-06-01
!   PSEG_LPL_LargePowerLight,   source T.A.P. Effective 2004-06-01
!   PSEG_LPL_LargePowLit750kw,  source T.A.P. Effective 2004-06-01
!   New Jersey electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.320,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.086E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  8.444E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  3.528E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  1.658E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  2.222E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  8.000E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  6.472E-03,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  8.722E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.814E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  5.389E-06,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.0735778,               !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
Schedule:Compact,
  PSEGSeasonSchedule,      !- Name
  number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
Schedule:Compact,
  PSEGTOUSched,            !- Name
  number,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays,           !- Field 2
  Until: 8:00,             !- Field 3
  3,                       !- Field 4
  Until: 22:00,            !- Field 5
  1,                       !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  3;                       !- Field 11
 
UtilityCost:Tariff,
  PSEG_LPL_LargePowLit750kw,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  PSEGTOUSched,            !- Time of Use Period Schedule Name
  PSEGSeasonSchedule,      !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  347.77,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerBasicPeakCharge,   !- Charge Variable Name
  PSEG_LPL_LargePowLit750kw,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0956;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerBasicOFfPeakCharge,!- Charge Variable Name
  PSEG_LPL_LargePowLit750kw,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0373;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterBasicPeakCharge,   !- Charge Variable Name
  PSEG_LPL_LargePowLit750kw,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0651;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterBasicOFfPeakCharge,!- Charge Variable Name
  PSEG_LPL_LargePowLit750kw,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0391;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DistributionCharge,      !- Charge Variable Name
  PSEG_LPL_LargePowLit750kw,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0021;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DistributionDemandCharge,!- Charge Variable Name
  PSEG_LPL_LargePowLit750kw,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.0144;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDistributionDemandCharge,  !- Charge Variable Name
  PSEG_LPL_LargePowLit750kw,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  7.1715;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDistributionDemandCharge,  !- Charge Variable Name
  PSEG_LPL_LargePowLit750kw,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.516;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerGenerationDemandCharge,  !- Charge Variable Name
  PSEG_LPL_LargePowLit750kw,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.068;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TransmissionDemandCharge,!- Charge Variable Name
  PSEG_LPL_LargePowLit750kw,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.5729;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand750kw,          !- Name
  PSEG_LPL_LargePowLit750kw,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  750,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  taxofEightPercent,       !- Charge Variable Name
  PSEG_LPL_LargePowLit750kw,  !- Tariff Name
  SubTotal,                !- Source Variable
  Summer,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Tariff,
  PSEG_LPL_LargePowerLight,!- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  PSEGTOUSched,            !- Time of Use Period Schedule Name
  PSEGSeasonSchedule,      !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  347.77,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerBasicPeakCharge,   !- Charge Variable Name
  PSEG_LPL_LargePowerLight,!- Tariff Name
  PeakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0907;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerBasicOFfPeakCharge,!- Charge Variable Name
  PSEG_LPL_LargePowerLight,!- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0323;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterBasicPeakCharge,   !- Charge Variable Name
  PSEG_LPL_LargePowerLight,!- Tariff Name
  PeakEnergy,              !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0601;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterBasicOFfPeakCharge,!- Charge Variable Name
  PSEG_LPL_LargePowerLight,!- Tariff Name
  OffPeakEnergy,           !- Source Variable
  winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0341;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DistributionCharge,      !- Charge Variable Name
  PSEG_LPL_LargePowerLight,!- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0021;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DistributionDemandCharge,!- Charge Variable Name
  PSEG_LPL_LargePowerLight,!- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.0144;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDistributionDemandCharge,  !- Charge Variable Name
  PSEG_LPL_LargePowerLight,!- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  7.1715;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDistributionDemandCharge,  !- Charge Variable Name
  PSEG_LPL_LargePowerLight,!- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.516;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerGenerationDemandCharge,  !- Charge Variable Name
  PSEG_LPL_LargePowerLight,!- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.068;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TransmissionDemandCharge,!- Charge Variable Name
  PSEG_LPL_LargePowerLight,!- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.5729;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand750kw,          !- Name
  PSEG_LPL_LargePowerLight,!- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  750,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand150kw,          !- Name
  PSEG_LPL_LargePowerLight,!- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  150,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  taxofEightPercent,       !- Charge Variable Name
  PSEG_LPL_LargePowerLight,!- Tariff Name
  SubTotal,                !- Source Variable
  Summer,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end PSEG_LPL_LargePowerLight
 
UtilityCost:Tariff,
  PSEG_GLP_GeneralLightPow,!- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  PSEGSeasonSchedule,      !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  3.96,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerDistributionCharge,!- Charge Variable Name
  PSEG_GLP_GeneralLightPow,!- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0127;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDistributionCharge,!- Charge Variable Name
  PSEG_GLP_GeneralLightPow,!- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0057;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerGenerationCharge,  !- Charge Variable Name
  PSEG_GLP_GeneralLightPow,!- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0660;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterGenerationCharge,  !- Charge Variable Name
  PSEG_GLP_GeneralLightPow,!- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0483;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterGenerationDemandCharge,  !- Charge Variable Name
  PSEG_GLP_GeneralLightPow,!- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.5163;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerGenerationDemandCharge,  !- Charge Variable Name
  PSEG_GLP_GeneralLightPow,!- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.068;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDistributionDemandCharge,  !- Charge Variable Name
  PSEG_GLP_GeneralLightPow,!- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  6.7542;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualDistributionDemandCharge,  !- Charge Variable Name
  PSEG_GLP_GeneralLightPow,!- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.6393;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualTransmissionDemandCharge,  !- Charge Variable Name
  PSEG_GLP_GeneralLightPow,!- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.5729;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand150kw,          !- Name
  PSEG_GLP_GeneralLightPow,!- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  150,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  taxofEightPercent,       !- Charge Variable Name
  PSEG_GLP_GeneralLightPow,!- Tariff Name
  SubTotal,                !- Source Variable
  Summer,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end  PSEG_GLP_GeneralLightPow,
 
UtilityCost:Tariff,
  NJ_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  NJ_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  NJ_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  NJ_MonthlyGasRates,      !- Name
  NJ_EIAMonthlyRateGas,    !- Tariff Name
  10.79,                   !- January Value
  11.06,                   !- February Value
  10.77,                   !- March Value
  9.41,                    !- April Value
  9.98,                    !- May Value
  10.65,                   !- June Value
  11.03,                   !- July Value
  10.51,                   !- August Value
  8.84,                    !- September Value
  9.42,                    !- October Value
  8.32,                    !- November Value
  9.12;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofSixPtTwoFivePercent,!- Charge Variable Name
  NJ_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0625;                  !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def PubServElectGas_CommRatesNetMeter[]
! New Jersey
!   NJ_EIAMonthlyRateGas,       Source EIA Nov2003 thru Oct2004
!   New Jersey 1999 state average electricity emissions factors based on eGRID, 1065, AirData
!   PSEG_GLP_GeneralLightPow,   source T.A.P. Effective 2004-06-01
!   PSEG_LPL_LargePowerLight,   source T.A.P. Effective 2004-06-01
!   PSEG_LPL_LargePowLit750kw,  source T.A.P. Effective 2004-06-01
!   New Jersey electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.320,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.086E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  8.444E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  3.528E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  1.658E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  2.222E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  8.000E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  6.472E-03,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  8.722E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.814E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  5.389E-06,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.0735778,               !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
Schedule:Compact,
  PSEGSeasonSchedule,      !- Name
  number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
Schedule:Compact,
  PSEGTOUSched,            !- Name
  number,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays,           !- Field 2
  Until: 8:00,             !- Field 3
  3,                       !- Field 4
  Until: 22:00,            !- Field 5
  1,                       !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  3;                       !- Field 11
 
UtilityCost:Tariff,
  PSEG_LPL_LargePowLit750kw,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
